<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Taking Over a Site With Cooling Towers: Handover Checklist</title>
  <meta name="description" content="New FM contract, new lease or newly acquired site with cooling towers? A practical handover checklist covering records, roles, notification and the plant." />
  <link rel="canonical" href="https://coolingtowertreatment.co.uk/blog/cooling-tower-handover-checklist.html" />
  <meta property="og:site_name" content="Cooling Tower Treatment" />
  <meta property="og:title" content="Taking Over a Site With Cooling Towers: Handover Checklist" />
  <meta property="og:description" content="New FM contract, new lease or newly acquired site with cooling towers? A practical handover checklist covering records, roles, notification and the plant." />
  <meta property="og:type" content="article" />
  <meta property="og:url" content="https://coolingtowertreatment.co.uk/blog/cooling-tower-handover-checklist.html" />
  <meta property="og:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="Cooling Tower Treatment: water treatment and Legionella control for cooling towers" />
  <meta property="og:locale" content="en_GB" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="Taking Over a Site With Cooling Towers: Handover Checklist" />
  <meta name="twitter:description" content="New FM contract, new lease or newly acquired site with cooling towers? A practical handover checklist covering records, roles, notification and the plant." />
  <meta name="twitter:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta name="theme-color" content="#0b1a2a" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@100..125,500..800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "Taking over a site with cooling towers: a handover checklist",
  "description": "New FM contract, new lease or newly acquired site with cooling towers? A practical handover checklist covering records, roles, notification and the plant.",
  "datePublished": "2026-10-27",
  "dateModified": "2026-10-27",
  "author": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://coolingtowertreatment.co.uk/assets/og-image.png",
    "width": 1200,
    "height": 630
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://coolingtowertreatment.co.uk/blog/cooling-tower-handover-checklist.html"
  },
  "url": "https://coolingtowertreatment.co.uk/blog/cooling-tower-handover-checklist.html",
  "inLanguage": "en-GB",
  "wordCount": 846
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://coolingtowertreatment.co.uk/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog",
      "item": "https://coolingtowertreatment.co.uk/blog/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Taking over a site with cooling towers: a handover checklist",
      "item": "https://coolingtowertreatment.co.uk/blog/cooling-tower-handover-checklist.html"
    }
  ]
}
  </script>
</head>
<body data-page="blog" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
        <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../services.html" data-nav="services">Services</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../index.html#process" data-nav="process">How it works</a>
        <a href="../faqs.html" data-nav="faqs">FAQs</a>
        <a href="../blog/" data-nav="blog">Blog</a>
        <a href="../about.html" data-nav="about">About</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero blueprint on-dark">
      <div class="wrap">
        <div>
          <nav aria-label="Breadcrumb"><ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../blog/">Blog</a></li><li aria-current="page">Taking over a site with cooling towers: a handover checklist</li></ol></nav>
          <h1>Taking over a site with cooling towers: a handover checklist</h1>
          <p>New FM contract, new lease or newly acquired site with cooling towers? A practical handover checklist covering records, roles, notification and the plant.</p>
          <ul class="post-meta">
            <li><b>Published</b><time datetime="2026-10-27">27 October 2026</time></li>
            <li><b>Reading time</b>4 min</li>
            <li><b>By</b>Cooling Tower Treatment</li>
          </ul>
          <div class="hero__actions">
            <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower site handover">Get a quote</button>
            <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
          </div>
        </div>
        
      </div>
    </section>
    <div class="scale" aria-hidden="true"></div>

    <section class="section section--white">
      <div class="wrap article-layout">
        <article class="article">

          <p>You've just taken over a site. Maybe it's a new facilities management contract, a new lease, or a building your company has bought. There's a lot to get your head around, and somewhere on the roof (or in the plant yard) there are cooling towers. They come with their own set of legal duties, and those duties don't pause while the handover is going on.</p>
          <p>Handovers are where things fall through the cracks. The outgoing team knew how it all worked, the paperwork was "somewhere", and the treatment contract ended on Friday. Here's a practical checklist to make sure your towers stay under control from day one.</p>

          <h2>First, work out who the duty holder is</h2>
          <p>Under ACOP L8, the duty to manage Legionella risk sits with the employer or the person in control of the premises. On a leased or managed site, that can be split between landlord, tenant and facilities manager, depending on the lease and contracts. Before anything else, get clear on who holds the duty for the cooling towers, and make sure it's written down. Everything else follows from that.</p>

          <h2>The handover checklist</h2>

          <h3>People and responsibilities</h3>
          <ul>
            <li>Has a responsible person been appointed to manage Legionella control, and a deputy? If the previous one has left with the outgoing contract, appoint a new one in writing.</li>
            <li>Do they have the training and authority to do the job?</li>
            <li>Who's the water treatment contractor? Is the contract continuing, ending or being retendered?</li>
          </ul>

          <h3>The plant</h3>
          <ul>
            <li>How many cooling towers and evaporative condensers are there, including standby, seasonal and "disused" units? Are the disused ones actually disconnected?</li>
            <li>Is there a schematic showing towers, pumps, dosing, bleed and sample points?</li>
            <li>What state is it all in? A walk-round with someone who knows towers is worth booking early.</li>
          </ul>

          <h3>Risk assessment and written scheme</h3>
          <ul>
            <li>Is there a current <a href="../cooling-tower-legionella-risk-assessment.html">Legionella risk assessment</a> covering the towers?</li>
            <li>Does it reflect the plant as it is now, and the current people and contracts? A change of management is itself a reason to review it.</li>
            <li>Is there a written scheme, and is anyone actually following it?</li>
            <li>Are actions from the last assessment closed out?</li>
          </ul>

          <h3>Records</h3>
          <ul>
            <li>Is there a log book, and is it complete? Look for weekly dip slides, chemistry, dosing checks, <em>Legionella</em> results from a UKAS-accredited lab, and corrective actions.</li>
            <li>When was the last clean and disinfection? Is there a certificate? Does the interval match the written scheme and what inspections show?</li>
            <li>When was the last <em>Legionella</em> sample, and what did it show? Any recent high results, and were they followed up?</li>
          </ul>
          <p>Our post on <a href="../blog/cooling-tower-log-book.html">what should be in a cooling tower log book</a> is a useful companion here.</p>

          <h3>Notification</h3>
          <ul>
            <li>Is there a copy of the notification to the local authority under the Notification of Cooling Towers and Evaporative Condensers Regulations 1992?</li>
            <li>Is it in the right name and up to date? If control of the premises has changed, the council's record may need updating. See <a href="../blog/notifying-local-authority-cooling-tower.html">do you need to notify the council?</a></li>
          </ul>

          <h3>Chemicals and safety</h3>
          <ul>
            <li>What treatment chemicals are on site, and are there COSHH assessments and safety data sheets for them?</li>
            <li>Is chemical storage safe, bunded where needed and clearly labelled?</li>
            <li>Is there safe access to the towers, with any permits, working at height arrangements and isolations documented?</li>
          </ul>

          <h2>Avoid the gap</h2>
          <p>The single biggest risk at handover is a gap in service. The outgoing contractor's last visit is on the 28th, the new contractor's first visit is "sometime next month", and in between nobody is checking the dosing or taking dip slides. Plan it so there's no break: agree the end date of one contract and the start date of the next, make sure chemical stock won't run out in between, and get the records handed over before the outgoing team leaves.</p>

          <div class="callout">
            <span class="callout__k">A typical scenario</span>
            <p>Imagine a new FM provider starting on a multi-building site. The outgoing provider's treatment contract ends on the same day. The log book turns up a fortnight later, with the last month of entries missing and a cleaning certificate that's eight months old. The new team's first jobs are clear: get monitoring going straight away, book a clean, review the risk assessment and update the notification in the new duty holder's name.</p>
          </div>

          <h2>Your first 30 days</h2>
          <ol>
            <li>Confirm the duty holder and appoint the responsible person in writing.</li>
            <li>Make sure monitoring and dosing carry on without a break.</li>
            <li>Gather every record you can find and identify the gaps.</li>
            <li>Get a competent person to inspect the towers and the treatment kit.</li>
            <li>Book anything that's overdue, such as a clean, a <em>Legionella</em> sample or a risk assessment review.</li>
            <li>Update the local authority notification if needed.</li>
            <li>Brief site staff who'll be doing weekly checks, and give them simple record sheets.</li>
          </ol>

          <h2>How we can help</h2>
          <p>Taking on a new site is exactly when a fresh pair of eyes helps. We can audit the records, inspect the plant, review the risk assessment and set up a <a href="../cooling-tower-water-treatment.html">water treatment</a> and <a href="../cooling-tower-log-books-compliance.html">compliance</a> programme that starts on the right day. If you've just inherited some towers and you're not sure where you stand, give us a call.</p>

          <div class="article-cta">
            <h2>Just inherited some cooling towers?</h2>
            <p>We'll audit the records, look at the plant and give you a clear list of what needs doing first, with no gap in treatment.</p>
            <div class="hero__actions">
              <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower site handover">Get a quote</button>
              <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
            </div>
          </div>
        </article>
        <aside class="aside-box" aria-labelledby="aside-title">
          <h2 id="aside-title">Related services</h2>
          <ul>
            <li><a href="../cooling-tower-log-books-compliance.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#logbook" /></svg>Log books &amp; compliance records</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#assessment" /></svg>Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-water-treatment.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#programme" /></svg>Water treatment programmes</a></li>
          </ul>
          <div class="aside-phone">Questions about your own system? Call <a href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--dark" type="button" data-open-enquiry="Cooling tower site handover">Ask us a question</button>
          </div>
        </aside>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <h2 class="block-title">Related articles</h2>
        <ul class="posts">
          <li><a class="post-card" href="../blog/cooling-tower-vs-evaporative-condenser.html">
            <span class="post-card__meta"><b>Systems</b><time datetime="2026-10-24">24 October 2026</time></span>
            <h3>Cooling tower or evaporative condenser? What it means for Legionella control</h3>
            <p>How cooling towers and evaporative condensers differ, why both carry a Legionella risk, and what changes for treatment, cleaning and monitoring.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-log-book.html">
            <span class="post-card__meta"><b>Records</b><time datetime="2026-10-22">22 October 2026</time></span>
            <h3>What should be in a cooling tower log book?</h3>
            <p>What a cooling tower log book should contain under ACOP L8 and HSG274 Part 1, how long to keep records and the gaps inspectors tend to find.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/notifying-local-authority-cooling-tower.html">
            <span class="post-card__meta"><b>Compliance</b><time datetime="2026-10-19">19 October 2026</time></span>
            <h3>Do you need to notify the council about your cooling tower?</h3>
            <p>The Notification of Cooling Towers and Evaporative Condensers Regulations 1992 explained: who notifies, what to send and when to update it.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
        </ul>
      </div>
    </section>

    <section class="cta-band blueprint on-dark">
      <div class="wrap">
        <div>
          <h2>Need a treatment contractor who explains things properly?</h2>
          <p>Tell us about your system and we'll come back with a clear, itemised quote. No hard sell, just a straight answer on what your site needs.</p>
        </div>
        <div class="hero__actions">
          <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower site handover">Get a quote</button>
          <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
            <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
          </a>
          <p class="footer-blurb">Water treatment and Legionella control for cooling towers and evaporative condensers. Working nationwide, specialising in London and the Home Counties.</p>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html">Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html">Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html">Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html">Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html">Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html">Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html">Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html">Shutdown, start-up &amp; commissioning</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../about.html">About us</a></li>
            <li><a href="../services.html">All services</a></li>
            <li><a href="../sectors.html">Sectors we work in</a></li>
            <li><a href="../areas/">Areas we cover</a></li>
            <li><a href="../index.html#process">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Contact</h4>
          <address>
            Cooling Tower Treatment<br />
            The Lightbox G16<br />
            111 Power Road<br />
            Chiswick, London W4 5PY
          </address>
          <p style="margin-top:14px"><a href="tel:+442036336064"><strong>020 3633 6064</strong></a></p>
          <p style="margin-top:14px"><button class="link-arrow" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© <span data-year>2026</span> Cooling Tower Treatment. All rights reserved.</span>
        <span>Nationwide · Specialising in London &amp; the Home Counties<button class="cookie-settings" type="button" data-cookie-settings hidden>Cookie settings</button></span>
      </div>
    </div>
  </footer>

  <div class="mobile-bar">
    <a class="btn btn--line" href="tel:+442036336064">Call us</a>
    <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
  </div>

  <script src="../consent.js" defer></script>
  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
