<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Heatwaves and Cooling Towers: Managing Legionella Risk</title>
  <meta name="description" content="Why hot weather puts cooling tower Legionella controls under pressure, what tends to go wrong in a heatwave and a practical checklist before the next one." />
  <link rel="canonical" href="https://coolingtowertreatment.co.uk/blog/cooling-tower-heatwave-legionella-risk.html" />
  <meta property="og:site_name" content="Cooling Tower Treatment" />
  <meta property="og:title" content="Heatwaves and Cooling Towers: Managing Legionella Risk" />
  <meta property="og:description" content="Why hot weather puts cooling tower Legionella controls under pressure, what tends to go wrong in a heatwave and a practical checklist before the next one." />
  <meta property="og:type" content="article" />
  <meta property="og:url" content="https://coolingtowertreatment.co.uk/blog/cooling-tower-heatwave-legionella-risk.html" />
  <meta property="og:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="Cooling Tower Treatment: water treatment and Legionella control for cooling towers" />
  <meta property="og:locale" content="en_GB" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="Heatwaves and Cooling Towers: Managing Legionella Risk" />
  <meta name="twitter:description" content="Why hot weather puts cooling tower Legionella controls under pressure, what tends to go wrong in a heatwave and a practical checklist before the next one." />
  <meta name="twitter:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta name="theme-color" content="#0b1a2a" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@100..125,500..800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "Heatwaves and cooling towers: why hot spells test your controls",
  "description": "Why hot weather puts cooling tower Legionella controls under pressure, what tends to go wrong in a heatwave and a practical checklist before the next one.",
  "datePublished": "2026-08-18",
  "dateModified": "2026-08-18",
  "author": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://coolingtowertreatment.co.uk/assets/og-image.png",
    "width": 1200,
    "height": 630
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://coolingtowertreatment.co.uk/blog/cooling-tower-heatwave-legionella-risk.html"
  },
  "url": "https://coolingtowertreatment.co.uk/blog/cooling-tower-heatwave-legionella-risk.html",
  "inLanguage": "en-GB",
  "wordCount": 872
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://coolingtowertreatment.co.uk/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog",
      "item": "https://coolingtowertreatment.co.uk/blog/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Heatwaves and cooling towers: why hot spells test your controls",
      "item": "https://coolingtowertreatment.co.uk/blog/cooling-tower-heatwave-legionella-risk.html"
    }
  ]
}
  </script>
</head>
<body data-page="blog" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
        <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../services.html" data-nav="services">Services</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../index.html#process" data-nav="process">How it works</a>
        <a href="../faqs.html" data-nav="faqs">FAQs</a>
        <a href="../blog/" data-nav="blog">Blog</a>
        <a href="../about.html" data-nav="about">About</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero blueprint on-dark">
      <div class="wrap">
        <div>
          <nav aria-label="Breadcrumb"><ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../blog/">Blog</a></li><li aria-current="page">Heatwaves and cooling towers: why hot spells test your controls</li></ol></nav>
          <h1>Heatwaves and cooling towers: why hot spells test your controls</h1>
          <p>Why hot weather puts cooling tower Legionella controls under pressure, what tends to go wrong in a heatwave and a practical checklist before the next one.</p>
          <ul class="post-meta">
            <li><b>Published</b><time datetime="2026-08-18">18 August 2026</time></li>
            <li><b>Reading time</b>4 min</li>
            <li><b>By</b>Cooling Tower Treatment</li>
          </ul>
          <div class="hero__actions">
            <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower heatwave preparation">Get a quote</button>
            <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
          </div>
        </div>
        
      </div>
    </section>
    <div class="scale" aria-hidden="true"></div>

    <section class="section section--white">
      <div class="wrap article-layout">
        <article class="article">

          <p>When the weather turns properly hot, everyone notices the air conditioning. Fewer people think about what's happening on the roof. But a heatwave is one of the toughest tests a cooling tower faces all year, and it's when small weaknesses in a treatment programme tend to show up.</p>
          <p>Here's why hot spells put pressure on Legionella control, what tends to go wrong, and how to get ready before the next one, whether that's next week or next summer.</p>

          <h2>Why heat matters</h2>
          <p><em>Legionella</em> bacteria grow best in water between roughly 20 and 45°C, which is the range ACOP L8 and HSG274 highlight. Cooling tower water sits in or near that range for much of its working life. In a heatwave, the water returning from the plant is warmer, the pond is warmer and the whole system spends more time in the zone bacteria like.</p>
          <p>At the same time, the tower is working harder than usual. That changes almost everything about how the treatment programme behaves.</p>

          <h2>What a heatwave does to your system</h2>
          <ul>
            <li><strong>More evaporation.</strong> The tower evaporates more water, so it needs more make-up water and the water concentrates faster. The bleed valve works harder to keep conductivity in check.</li>
            <li><strong>Chemicals get used faster.</strong> More make-up and more bleed mean more inhibitor and biocide going in. Drums that normally last a month can empty much sooner.</li>
            <li><strong>Higher biocide demand.</strong> Warm water and more organic material mean bacteria grow faster and use up biocide more quickly.</li>
            <li><strong>More dirt.</strong> Dry weather means more dust and pollen in the air, and the tower's moving more air through it. More debris ends up in the pond.</li>
            <li><strong>Fans at full speed.</strong> Towers running flat out move more air, so the drift eliminators are working harder too. Damaged or poorly fitted eliminators let more aerosol escape.</li>
            <li><strong>Standby units called into service.</strong> On sites with spare capacity, towers that have been sitting idle may be switched on to cope with the load. If they've been standing full of untreated water, that's a real risk.</li>
          </ul>

          <h2>What tends to go wrong</h2>
          <p>Put those together and the classic heatwave problems are:</p>
          <ul>
            <li>A chemical drum running dry earlier than expected, often over a weekend</li>
            <li>Bleed not keeping up, so the water over-concentrates and scale starts to form</li>
            <li>Dip slide counts stepping up as biocide levels struggle to keep pace</li>
            <li>A standby tower switched on without the checks it needed first</li>
          </ul>
          <p>None of these is unusual, and all of them can be prevented or caught early. We cover the common faults in our post on <a href="../blog/cooling-tower-dosing-failures.html">dosing failures</a>, and how to read rising counts in <a href="../blog/dip-slides-tvc-cooling-tower.html">dip slides and TVCs explained</a>.</p>

          <div class="callout">
            <span class="callout__k">A typical scenario</span>
            <p>Imagine a building where a long hot spell pushes the main tower hard for two weeks. The biocide drum, which usually lasts the whole month between service visits, runs out on day ten. Over the same period the facilities team switches on the standby tower to help with the load, straight from idle. A week later the dip slides from both towers are up. A pre-summer check, with extra chemical stock on site and a plan for the standby tower, would have headed off both problems.</p>
          </div>

          <h2>A pre-heatwave checklist</h2>
          <p>Ideally, do this in late spring, before the first hot week. If the forecast is already looking warm, do it now:</p>
          <ol>
            <li><strong>Check chemical stock.</strong> Make sure there's enough on site to cover heavier use, stored safely in line with the safety data sheets.</li>
            <li><strong>Check the dosing kit.</strong> Pumps primed and delivering, lines clear, controllers calibrated, bleed valve working.</li>
            <li><strong>Inspect the tower.</strong> Pond clean, fill in good condition, drift eliminators intact and properly seated.</li>
            <li><strong>Check when the last clean was.</strong> If a clean is due soon, consider doing it before the hot weather rather than in the middle of it.</li>
            <li><strong>Plan for standby units.</strong> If a standby tower might be needed, make sure it's been kept circulating with treatment, or cleaned and disinfected, so it's ready to run. See <a href="../blog/cooling-tower-start-up-after-shutdown.html">bringing a tower back after a shutdown</a>.</li>
            <li><strong>Agree extra checks.</strong> Your risk assessment may call for more frequent monitoring during periods of high load. Agree with your treatment contractor what that looks like.</li>
          </ol>

          <h2>During the heatwave</h2>
          <ul>
            <li>Check drum levels more often than usual, and before weekends.</li>
            <li>Keep weekly dip slides going without fail, and look at the trend, not just the number.</li>
            <li>Watch conductivity and make sure the bleed is coping.</li>
            <li>If something looks wrong, act on it quickly and record what you did.</li>
          </ul>
          <p>If a result comes back above an action level, follow your written scheme. Our guide to <a href="../blog/positive-legionella-result-cooling-tower.html">the first 48 hours after a positive result</a> walks through it.</p>

          <h2>After the hot spell</h2>
          <p>Once things cool down, take a look back. Did anything run out or fail? Did counts move? Is there more scale or sludge than before? If so, it might be time to bring a clean forward or review the treatment programme and risk assessment before next summer. With hot spells becoming a regular part of British summers, it's worth building heatwave planning into your written scheme rather than treating it as a one-off.</p>
          <p>Our <a href="../cooling-tower-water-treatment.html">water treatment</a> and <a href="../chemical-dosing-biocide-control.html">dosing</a> services include pre-summer checks as standard. If you'd like us to look over your system before the next heatwave, give us a ring.</p>

          <div class="article-cta">
            <h2>Want your towers ready for the next hot spell?</h2>
            <p>We'll check the dosing, chemical stock, bleed and tower condition, and agree a sensible monitoring plan for high-load periods.</p>
            <div class="hero__actions">
              <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower heatwave preparation">Get a quote</button>
              <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
            </div>
          </div>
        </article>
        <aside class="aside-box" aria-labelledby="aside-title">
          <h2 id="aside-title">Related services</h2>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#programme" /></svg>Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#dosing" /></svg>Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#monitor" /></svg>Monitoring &amp; Legionella sampling</a></li>
          </ul>
          <div class="aside-phone">Questions about your own system? Call <a href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--dark" type="button" data-open-enquiry="Cooling tower heatwave preparation">Ask us a question</button>
          </div>
        </aside>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <h2 class="block-title">Related articles</h2>
        <ul class="posts">
          <li><a class="post-card" href="../blog/cooling-tower-bleed-conductivity-control.html">
            <span class="post-card__meta"><b>Chemistry</b><time datetime="2026-02-24">24 February 2026</time></span>
            <h3>Bleed-off and conductivity control: getting cycles of concentration right</h3>
            <p>What cycles of concentration mean, how bleed-off and conductivity control work, and what happens when the setpoint is too high or too low.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-dosing-failures.html">
            <span class="post-card__meta"><b>Dosing</b><time datetime="2024-11-12">12 November 2024</time></span>
            <h3>Dosing failures: spotting a struggling dosing system early</h3>
            <p>Cooling tower dosing systems fail quietly. The common causes, the warning signs to look for in your weekly checks and what to do when you spot one.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/data-centre-cooling-tower-water-treatment.html">
            <span class="post-card__meta"><b>Sectors</b><time datetime="2025-05-06">6 May 2025</time></span>
            <h3>Data centre cooling towers: water treatment without risking uptime</h3>
            <p>How data centres can stay on top of cooling tower water treatment, cleaning and Legionella control without putting uptime at risk.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
        </ul>
      </div>
    </section>

    <section class="cta-band blueprint on-dark">
      <div class="wrap">
        <div>
          <h2>Need a treatment contractor who explains things properly?</h2>
          <p>Tell us about your system and we'll come back with a clear, itemised quote. No hard sell, just a straight answer on what your site needs.</p>
        </div>
        <div class="hero__actions">
          <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower heatwave preparation">Get a quote</button>
          <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
            <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
          </a>
          <p class="footer-blurb">Water treatment and Legionella control for cooling towers and evaporative condensers. Working nationwide, specialising in London and the Home Counties.</p>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html">Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html">Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html">Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html">Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html">Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html">Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html">Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html">Shutdown, start-up &amp; commissioning</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../about.html">About us</a></li>
            <li><a href="../services.html">All services</a></li>
            <li><a href="../sectors.html">Sectors we work in</a></li>
            <li><a href="../index.html#process">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Contact</h4>
          <address>
            Cooling Tower Treatment<br />
            The Lightbox G16<br />
            111 Power Road<br />
            Chiswick, London W4 5PY
          </address>
          <p style="margin-top:14px"><a href="tel:+442036336064"><strong>020 3633 6064</strong></a></p>
          <p style="margin-top:14px"><button class="link-arrow" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© <span data-year>2026</span> Cooling Tower Treatment. All rights reserved.</span>
        <span>Nationwide · Specialising in London &amp; the Home Counties<button class="cookie-settings" type="button" data-cookie-settings hidden>Cookie settings</button></span>
      </div>
    </div>
  </footer>

  <div class="mobile-bar">
    <a class="btn btn--line" href="tel:+442036336064">Call us</a>
    <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
  </div>

  <script src="../consent.js" defer></script>
  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
