<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>What Should Be in a Cooling Tower Log Book? | ACOP L8</title>
  <meta name="description" content="What a cooling tower log book should contain under ACOP L8 and HSG274 Part 1, how long to keep records and the gaps inspectors tend to find." />
  <link rel="canonical" href="https://coolingtowertreatment.co.uk/blog/cooling-tower-log-book.html" />
  <meta property="og:site_name" content="Cooling Tower Treatment" />
  <meta property="og:title" content="What Should Be in a Cooling Tower Log Book? | ACOP L8" />
  <meta property="og:description" content="What a cooling tower log book should contain under ACOP L8 and HSG274 Part 1, how long to keep records and the gaps inspectors tend to find." />
  <meta property="og:type" content="article" />
  <meta property="og:url" content="https://coolingtowertreatment.co.uk/blog/cooling-tower-log-book.html" />
  <meta property="og:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="Cooling Tower Treatment: water treatment and Legionella control for cooling towers" />
  <meta property="og:locale" content="en_GB" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="What Should Be in a Cooling Tower Log Book? | ACOP L8" />
  <meta name="twitter:description" content="What a cooling tower log book should contain under ACOP L8 and HSG274 Part 1, how long to keep records and the gaps inspectors tend to find." />
  <meta name="twitter:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta name="theme-color" content="#0b1a2a" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@100..125,500..800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "What should be in a cooling tower log book?",
  "description": "What a cooling tower log book should contain under ACOP L8 and HSG274 Part 1, how long to keep records and the gaps inspectors tend to find.",
  "datePublished": "2025-02-18",
  "dateModified": "2025-02-18",
  "author": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://coolingtowertreatment.co.uk/assets/og-image.png",
    "width": 1200,
    "height": 630
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://coolingtowertreatment.co.uk/blog/cooling-tower-log-book.html"
  },
  "url": "https://coolingtowertreatment.co.uk/blog/cooling-tower-log-book.html",
  "inLanguage": "en-GB",
  "wordCount": 1016
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://coolingtowertreatment.co.uk/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog",
      "item": "https://coolingtowertreatment.co.uk/blog/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "What should be in a cooling tower log book?",
      "item": "https://coolingtowertreatment.co.uk/blog/cooling-tower-log-book.html"
    }
  ]
}
  </script>
</head>
<body data-page="blog" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
        <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../services.html" data-nav="services">Services</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../index.html#process" data-nav="process">How it works</a>
        <a href="../faqs.html" data-nav="faqs">FAQs</a>
        <a href="../blog/" data-nav="blog">Blog</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero blueprint on-dark">
      <div class="wrap">
        <div>
          <nav aria-label="Breadcrumb"><ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../blog/">Blog</a></li><li aria-current="page">What should be in a cooling tower log book?</li></ol></nav>
          <h1>What should be in a cooling tower log book?</h1>
          <p>What a cooling tower log book should contain under ACOP L8 and HSG274 Part 1, how long to keep records and the gaps inspectors tend to find.</p>
          <ul class="post-meta">
            <li><b>Published</b><time datetime="2025-02-18">18 February 2025</time></li>
            <li><b>Reading time</b>5 min</li>
            <li><b>By</b>Cooling Tower Treatment</li>
          </ul>
          <div class="hero__actions">
            <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower log book and records">Get a quote</button>
            <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
          </div>
        </div>
        
      </div>
    </section>
    <div class="scale" aria-hidden="true"></div>

    <section class="section section--white">
      <div class="wrap article-layout">
        <article class="article">

          <p>If an inspector or environmental health officer visits your site to talk about your cooling towers, the first thing they'll ask for probably won't be to see the tower. It'll be the log book. That folder (or folder of PDFs) is how you prove the treatment programme is happening, not just that it was planned.</p>
          <p>A good log book is also just useful. It's where trends show up, where problems get spotted early and where the next person to look after the site finds out what's been going on. February is a quiet month for most towers, so it's a good time to give yours a once-over. Here's what should be in it.</p>

          <h2>What ACOP L8 says about records</h2>
          <p>ACOP L8 expects the duty holder to keep records that show Legionella risks are being managed. In broad terms, that means records of:</p>
          <ul>
            <li>the people responsible for carrying out the risk assessment and managing and implementing the written scheme,</li>
            <li>the significant findings of the risk assessment,</li>
            <li>the written scheme and details of how it's being put into practice, and</li>
            <li>the results of any monitoring, inspection, tests or checks, with the dates they were done.</li>
          </ul>
          <p>On how long to keep them: ACOP L8 says monitoring, inspection, test and check records should be kept for at least five years. Records such as the risk assessment and written scheme should be kept for as long as they're current and for at least two years after that. If in doubt, keep them. Storage is cheap; missing records aren't.</p>

          <h2>A sensible layout</h2>
          <p>There's no single official format, but a log book that's laid out logically makes life easier for everyone. Here's how we'd suggest organising it.</p>

          <h3>1. Contacts and responsibilities</h3>
          <p>The duty holder, the responsible person appointed to manage Legionella control (and their deputy), your water treatment contractor and anyone else with a defined role. Include how to reach them out of hours. If the responsible person changes, update it the same week.</p>

          <h3>2. System description and drawings</h3>
          <p>What you've got: number and type of towers or evaporative condensers, where they are, approximate water volumes, what they serve, dosing and bleed arrangements, and sample points. A simple schematic is worth a lot, especially to a new engineer on their first visit.</p>

          <h3>3. Risk assessment and written scheme</h3>
          <p>The current <a href="../cooling-tower-legionella-risk-assessment.html">Legionella risk assessment</a> and written scheme, with any action plan and evidence that actions have been closed out. Keep superseded versions too, filed separately.</p>

          <h3>4. Notification</h3>
          <p>A copy of the notification to the local authority under the Notification of Cooling Towers and Evaporative Condensers Regulations 1992, plus any updates. We wrote about this in <a href="../blog/notifying-local-authority-cooling-tower.html">do you need to notify the council?</a></p>

          <h3>5. Routine monitoring</h3>
          <p>This is the bulk of the book:</p>
          <ul>
            <li>Weekly dip slide or TVC results, with the date taken and date read</li>
            <li>Chemistry results: conductivity, pH, biocide and inhibitor levels, hardness and so on, as your scheme specifies</li>
            <li>Dosing checks: drum levels, pump operation, controller readings and bleed operation</li>
            <li><em>Legionella</em> sample certificates from the UKAS-accredited lab</li>
            <li>Visual inspection notes on the tower's condition</li>
          </ul>
          <p>Results are much more useful with the action levels printed next to them, so whoever fills in the sheet can see straight away if something's out of range.</p>

          <h3>6. Cleaning and disinfection</h3>
          <p>Certificates or reports for every clean and disinfection, showing what was done, chemical levels and contact times, and what was found. HSG274 Part 1 expects cooling towers to be cleaned and disinfected at least twice a year, so an inspector will look for at least two of these each year.</p>

          <h3>7. Corrective actions</h3>
          <p>Every out-of-range result or fault, what was done about it, by whom, and when it was closed out. This section often tells an inspector more about your site than anything else.</p>

          <h3>8. Service visits and maintenance</h3>
          <p>Service reports from your treatment contractor, calibration records for controllers and probes, and records of repairs to fill, drift eliminators, fans and pumps.</p>

          <h3>9. Training and competence</h3>
          <p>Evidence that the people doing the checks know what they're doing: training records for site staff who take dip slides or check dosing, and for the responsible person.</p>

          <h3>10. Chemical safety</h3>
          <p>COSHH assessments and safety data sheets for the treatment chemicals on site.</p>

          <h2>The gaps we see most often</h2>
          <ul>
            <li><strong>Blank weeks.</strong> A missing weekly check is hard to explain afterwards. If a check couldn't be done, write down why.</li>
            <li><strong>Results with no action.</strong> A high dip slide recorded, and then nothing. Every out-of-range result needs a note of what happened next.</li>
            <li><strong>Out-of-date risk assessments.</strong> The assessment refers to plant that's been replaced, or people who've left.</li>
            <li><strong>Missing cleaning certificates.</strong> The clean happened, but nobody filed the paperwork.</li>
            <li><strong>No notification on file.</strong> Especially on sites that have changed hands.</li>
          </ul>

          <div class="callout">
            <span class="callout__k">A typical scenario</span>
            <p>Imagine a site where the weekly checks are done faithfully by the maintenance team, but the results live on a clipboard in the plant room and the lab certificates sit in the contractor's online portal. Nothing's actually missing, yet nobody can show the full picture in one place. Pulling it together into a single, logically ordered log book, paper or digital, turns a stressful inspection into a straightforward one.</p>
          </div>

          <h2>Paper or digital?</h2>
          <p>Either is fine, as long as records are complete, legible, dated, and can be produced when someone asks. Digital log books make trends easier to spot and are harder to lose. Paper is simple and always in the plant room. Plenty of sites use a mix. What matters is that the records exist and someone actually reads them.</p>

          <h2>Read it, don't just fill it</h2>
          <p>The most valuable thing a log book does is show trends. A dip slide that creeps up over six weeks, or a biocide drum that's being used more slowly than usual, is your early warning. Ten minutes a month looking back over the last few pages can save a lot of trouble.</p>
          <p>Our <a href="../cooling-tower-log-books-compliance.html">log books and compliance</a> service sets up and maintains the log book for you, updated on every visit. If yours has got a bit messy, or you've inherited one you don't trust, we're happy to go through it with you.</p>

          <div class="article-cta">
            <h2>Log book in a state?</h2>
            <p>We'll go through what you've got, tell you plainly what's missing and set up a log book that's easy to keep on top of.</p>
            <div class="hero__actions">
              <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower log book and records">Get a quote</button>
              <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
            </div>
          </div>
        </article>
        <aside class="aside-box" aria-labelledby="aside-title">
          <h2 id="aside-title">Related services</h2>
          <ul>
            <li><a href="../cooling-tower-log-books-compliance.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#logbook" /></svg>Log books &amp; compliance records</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#assessment" /></svg>Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#monitor" /></svg>Monitoring &amp; Legionella sampling</a></li>
          </ul>
          <div class="aside-phone">Questions about your own system? Call <a href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--dark" type="button" data-open-enquiry="Cooling tower log book and records">Ask us a question</button>
          </div>
        </aside>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <h2 class="block-title">Related articles</h2>
        <ul class="posts">
          <li><a class="post-card" href="../blog/cooling-tower-handover-checklist.html">
            <span class="post-card__meta"><b>Compliance</b><time datetime="2026-05-13">13 May 2026</time></span>
            <h3>Taking over a site with cooling towers: a handover checklist</h3>
            <p>New FM contract, new lease or newly acquired site with cooling towers? A practical handover checklist covering records, roles, notification and the plant.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/dip-slides-tvc-cooling-tower.html">
            <span class="post-card__meta"><b>Monitoring</b><time datetime="2025-08-19">19 August 2025</time></span>
            <h3>Dip slides and TVCs explained: reading your weekly checks</h3>
            <p>How cooling tower dip slides work, how to take and read one properly, what TVC results mean against HSG274 Part 1 action levels and common mistakes.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/notifying-local-authority-cooling-tower.html">
            <span class="post-card__meta"><b>Compliance</b><time datetime="2024-02-20">20 February 2024</time></span>
            <h3>Do you need to notify the council about your cooling tower?</h3>
            <p>The Notification of Cooling Towers and Evaporative Condensers Regulations 1992 explained: who notifies, what to send and when to update it.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
        </ul>
      </div>
    </section>

    <section class="cta-band blueprint on-dark">
      <div class="wrap">
        <div>
          <h2>Need a treatment contractor who explains things properly?</h2>
          <p>Tell us about your system and we'll come back with a clear, itemised quote. No hard sell, just a straight answer on what your site needs.</p>
        </div>
        <div class="hero__actions">
          <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower log book and records">Get a quote</button>
          <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
            <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
          </a>
          <p class="footer-blurb">Water treatment and Legionella control for cooling towers and evaporative condensers. Working nationwide, specialising in London and the Home Counties.</p>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html">Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html">Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html">Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html">Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html">Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html">Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html">Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html">Shutdown, start-up &amp; commissioning</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../services.html">All services</a></li>
            <li><a href="../sectors.html">Sectors we work in</a></li>
            <li><a href="../index.html#process">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Contact</h4>
          <address>
            Cooling Tower Treatment<br />
            The Lightbox G16<br />
            111 Power Road<br />
            Chiswick, London W4 5PY
          </address>
          <p style="margin-top:14px"><a href="tel:+442036336064"><strong>020 3633 6064</strong></a></p>
          <p style="margin-top:14px"><button class="link-arrow" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© <span data-year>2026</span> Cooling Tower Treatment. All rights reserved.</span>
        <span>Nationwide · Specialising in London &amp; the Home Counties</span>
      </div>
    </div>
  </footer>

  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
