<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Cooling Tower Dip Slides and TVCs Explained</title>
  <meta name="description" content="How cooling tower dip slides work, how to take and read one properly, what TVC results mean against HSG274 Part 1 action levels and common mistakes." />
  <link rel="canonical" href="https://coolingtowertreatment.co.uk/blog/dip-slides-tvc-cooling-tower.html" />
  <meta property="og:site_name" content="Cooling Tower Treatment" />
  <meta property="og:title" content="Cooling Tower Dip Slides and TVCs Explained" />
  <meta property="og:description" content="How cooling tower dip slides work, how to take and read one properly, what TVC results mean against HSG274 Part 1 action levels and common mistakes." />
  <meta property="og:type" content="article" />
  <meta property="og:url" content="https://coolingtowertreatment.co.uk/blog/dip-slides-tvc-cooling-tower.html" />
  <meta property="og:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="Cooling Tower Treatment: water treatment and Legionella control for cooling towers" />
  <meta property="og:locale" content="en_GB" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="Cooling Tower Dip Slides and TVCs Explained" />
  <meta name="twitter:description" content="How cooling tower dip slides work, how to take and read one properly, what TVC results mean against HSG274 Part 1 action levels and common mistakes." />
  <meta name="twitter:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta name="theme-color" content="#0b1a2a" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@100..125,500..800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "Dip slides and TVCs explained: reading your weekly checks",
  "description": "How cooling tower dip slides work, how to take and read one properly, what TVC results mean against HSG274 Part 1 action levels and common mistakes.",
  "datePublished": "2025-08-19",
  "dateModified": "2025-08-19",
  "author": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://coolingtowertreatment.co.uk/assets/og-image.png",
    "width": 1200,
    "height": 630
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://coolingtowertreatment.co.uk/blog/dip-slides-tvc-cooling-tower.html"
  },
  "url": "https://coolingtowertreatment.co.uk/blog/dip-slides-tvc-cooling-tower.html",
  "inLanguage": "en-GB",
  "wordCount": 930
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://coolingtowertreatment.co.uk/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog",
      "item": "https://coolingtowertreatment.co.uk/blog/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Dip slides and TVCs explained: reading your weekly checks",
      "item": "https://coolingtowertreatment.co.uk/blog/dip-slides-tvc-cooling-tower.html"
    }
  ]
}
  </script>
</head>
<body data-page="blog" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
        <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../services.html" data-nav="services">Services</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../index.html#process" data-nav="process">How it works</a>
        <a href="../faqs.html" data-nav="faqs">FAQs</a>
        <a href="../blog/" data-nav="blog">Blog</a>
        <a href="../about.html" data-nav="about">About</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero blueprint on-dark">
      <div class="wrap">
        <div>
          <nav aria-label="Breadcrumb"><ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../blog/">Blog</a></li><li aria-current="page">Dip slides and TVCs explained: reading your weekly checks</li></ol></nav>
          <h1>Dip slides and TVCs explained: reading your weekly checks</h1>
          <p>How cooling tower dip slides work, how to take and read one properly, what TVC results mean against HSG274 Part 1 action levels and common mistakes.</p>
          <ul class="post-meta">
            <li><b>Published</b><time datetime="2025-08-19">19 August 2025</time></li>
            <li><b>Reading time</b>5 min</li>
            <li><b>By</b>Cooling Tower Treatment</li>
          </ul>
          <div class="hero__actions">
            <button class="btn btn--primary" type="button" data-open-enquiry="Dip slides and TVC monitoring">Get a quote</button>
            <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
          </div>
        </div>
        
      </div>
    </section>
    <div class="scale" aria-hidden="true"></div>

    <section class="section section--white">
      <div class="wrap article-layout">
        <article class="article">

          <p>The weekly dip slide is probably the most-done and least-understood check on a cooling tower. Someone dunks a little plastic paddle in the water, pops it in an incubator, reads it a couple of days later and writes a number in the log book. But what is that number actually telling you, and what should you do with it?</p>
          <p>August is a good month to ask. Warm weather and heavy loads mean counts can move quickly, and the dip slide is usually the first place you'll see it. Here's a plain-English guide.</p>

          <h2>What a dip slide measures</h2>
          <p>A dip slide is a plastic paddle coated with a growth medium. You dip it in the cooling water, incubate it, and bacteria in the water grow into visible spots (colonies) on the surface. By comparing the slide with a chart supplied by the manufacturer, you get an estimate of the total viable count, or TVC: roughly how many bacteria per millilitre were in the water.</p>
          <p>Two important points:</p>
          <ul>
            <li><strong>It's a general count, not a <em>Legionella</em> test.</strong> A dip slide tells you how active the bacterial population is overall, which shows whether the biocide regime is keeping up. <em>Legionella</em> needs a separate lab test, which HSG274 Part 1 expects at least quarterly.</li>
            <li><strong>It's an estimate.</strong> Dip slide results are read in broad bands, usually powers of ten. That's fine, because what you're looking for is which band you're in and whether it's changing.</li>
          </ul>

          <h2>How often?</h2>
          <p>HSG274 Part 1 expects microbiological activity in cooling water to be checked at least weekly, and dip slides are the usual way of doing it. Your written scheme should set the exact frequency and say who does it.</p>

          <h2>Taking a dip slide properly</h2>
          <p>Small details make a big difference to whether the result means anything:</p>
          <ol>
            <li><strong>Check the slide.</strong> Make sure it's in date and has been stored as the manufacturer says. Don't touch the agar surface.</li>
            <li><strong>Sample the right water.</strong> Take it from a point that represents the circulating water, not right next to where biocide is injected, and not from a dead leg.</li>
            <li><strong>Watch the timing.</strong> Avoid sampling straight after a shot dose of biocide, or you'll be measuring the dose, not the system. Your scheme should say when in the dosing cycle to sample.</li>
            <li><strong>Dip, drain and label.</strong> Immerse the slide for the time the instructions say, let excess water drain, put it back in its tube and label it with the system, date and time.</li>
            <li><strong>Incubate.</strong> Follow the manufacturer's instructions and your scheme for temperature and time. That's commonly around two days in an incubator.</li>
            <li><strong>Read and record.</strong> Compare both sides of the slide with the chart, record the result and the date it was read, and note anything unusual, such as fungi or a slide that's completely covered.</li>
          </ol>

          <h2>What the results mean</h2>
          <p>HSG274 Part 1 sets action levels for TVC in cooling water. As a simplified summary, which matches our <a href="../positive-legionella-result-response.html">positive result response</a> page:</p>
          <ul>
            <li><strong>Up to 10<sup>4</sup> cfu/ml:</strong> under control. Carry on with the programme and routine monitoring.</li>
            <li><strong>Above 10<sup>4</sup>, up to 10<sup>5</sup> cfu/ml:</strong> review the programme and dosing, and re-test to confirm the count.</li>
            <li><strong>Above 10<sup>5</sup> cfu/ml:</strong> take corrective action straight away, review the controls and re-test.</li>
          </ul>
          <p>Your written scheme should have the exact responses for your site. Write the action levels at the top of the record sheet so whoever reads the slide knows straight away whether it's a normal week.</p>

          <h2>Trends matter more than single results</h2>
          <p>A single reading in the lower band is reassuring. But a run of readings tells you far more. Watch for:</p>
          <ul>
            <li><strong>A slow creep.</strong> Counts edging up band by band over several weeks often means dosing is slipping or the system's getting dirty.</li>
            <li><strong>A sudden jump.</strong> Usually something specific: an empty drum, a failed pump, a process leak, a change in operation.</li>
            <li><strong>Counts that don't come down.</strong> If a high result doesn't improve after corrective action, the cause hasn't been found yet.</li>
          </ul>
          <p>Our post on <a href="../blog/cooling-tower-dosing-failures.html">dosing failures</a> covers the common causes of a rising count.</p>

          <div class="callout">
            <span class="callout__k">A typical scenario</span>
            <p>Imagine a tower where dip slides have read in the lowest band all year. Then, over three hot weeks, they step up one band and stay there. Nothing's over an action level yet, but the trend is clear. A check finds the bleed valve sticking and the water more concentrated than it should be, which has been eating into the biocide. Fixing the valve brings the counts back down before anything needed escalating.</p>
          </div>

          <h2>Common mistakes</h2>
          <ul>
            <li>Reading the slide too early, or forgetting it in the incubator for a week</li>
            <li>Using out-of-date slides, or ones stored somewhere hot</li>
            <li>Sampling right after a biocide dose, which gives a falsely low result</li>
            <li>Recording "OK" instead of the actual band</li>
            <li>Writing down a high result and taking no action</li>
          </ul>

          <h2>Dip slides or lab TVCs?</h2>
          <p>Some sites send TVC samples to a lab instead of, or as well as, using dip slides. Lab counts are more precise but take longer to come back and cost more. Dip slides are quick and cheap, and done properly they're a perfectly good weekly early warning. Many sites use dip slides weekly and lab samples at set intervals or after a high reading.</p>

          <h2>In short</h2>
          <p>Take the slide from the right place at the right time, incubate it properly, record the actual result and watch the trend. Our <a href="../cooling-tower-monitoring-sampling.html">monitoring and sampling</a> service can do it for you, or train your team and pick up the chemistry and lab work. All results go straight into your <a href="../cooling-tower-log-books-compliance.html">log book</a>, and anything out of range gets a clear next step.</p>

          <div class="article-cta">
            <h2>Not sure what your dip slides are telling you?</h2>
            <p>Send us a few weeks of results and we'll talk you through them, or take the weekly checks off your hands altogether.</p>
            <div class="hero__actions">
              <button class="btn btn--primary" type="button" data-open-enquiry="Dip slides and TVC monitoring">Get a quote</button>
              <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
            </div>
          </div>
        </article>
        <aside class="aside-box" aria-labelledby="aside-title">
          <h2 id="aside-title">Related services</h2>
          <ul>
            <li><a href="../cooling-tower-monitoring-sampling.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#monitor" /></svg>Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../positive-legionella-result-response.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#alert" /></svg>Positive result response</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#logbook" /></svg>Log books &amp; compliance records</a></li>
          </ul>
          <div class="aside-phone">Questions about your own system? Call <a href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--dark" type="button" data-open-enquiry="Dip slides and TVC monitoring">Ask us a question</button>
          </div>
        </aside>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <h2 class="block-title">Related articles</h2>
        <ul class="posts">
          <li><a class="post-card" href="../blog/cooling-tower-log-book.html">
            <span class="post-card__meta"><b>Records</b><time datetime="2025-02-18">18 February 2025</time></span>
            <h3>What should be in a cooling tower log book?</h3>
            <p>What a cooling tower log book should contain under ACOP L8 and HSG274 Part 1, how long to keep records and the gaps inspectors tend to find.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/positive-legionella-result-cooling-tower.html">
            <span class="post-card__meta"><b>Results</b><time datetime="2024-08-22">22 August 2024</time></span>
            <h3>Positive Legionella result in a cooling tower: the first 48 hours</h3>
            <p>Got a positive Legionella result from your cooling tower? A calm, practical guide to the first 48 hours: what HSG274 Part 1 expects and who to call.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-heatwave-legionella-risk.html">
            <span class="post-card__meta"><b>Seasonal</b><time datetime="2026-08-18">18 August 2026</time></span>
            <h3>Heatwaves and cooling towers: why hot spells test your controls</h3>
            <p>Why hot weather puts cooling tower Legionella controls under pressure, what tends to go wrong in a heatwave and a practical checklist before the next one.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
        </ul>
      </div>
    </section>

    <section class="cta-band blueprint on-dark">
      <div class="wrap">
        <div>
          <h2>Need a treatment contractor who explains things properly?</h2>
          <p>Tell us about your system and we'll come back with a clear, itemised quote. No hard sell, just a straight answer on what your site needs.</p>
        </div>
        <div class="hero__actions">
          <button class="btn btn--primary" type="button" data-open-enquiry="Dip slides and TVC monitoring">Get a quote</button>
          <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
            <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
          </a>
          <p class="footer-blurb">Water treatment and Legionella control for cooling towers and evaporative condensers. Working nationwide, specialising in London and the Home Counties.</p>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html">Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html">Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html">Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html">Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html">Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html">Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html">Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html">Shutdown, start-up &amp; commissioning</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../about.html">About us</a></li>
            <li><a href="../services.html">All services</a></li>
            <li><a href="../sectors.html">Sectors we work in</a></li>
            <li><a href="../index.html#process">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Contact</h4>
          <address>
            Cooling Tower Treatment<br />
            The Lightbox G16<br />
            111 Power Road<br />
            Chiswick, London W4 5PY
          </address>
          <p style="margin-top:14px"><a href="tel:+442036336064"><strong>020 3633 6064</strong></a></p>
          <p style="margin-top:14px"><button class="link-arrow" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© <span data-year>2026</span> Cooling Tower Treatment. All rights reserved.</span>
        <span>Nationwide · Specialising in London &amp; the Home Counties<button class="cookie-settings" type="button" data-cookie-settings hidden>Cookie settings</button></span>
      </div>
    </div>
  </footer>

  <div class="mobile-bar">
    <a class="btn btn--line" href="tel:+442036336064">Call us</a>
    <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
  </div>

  <script src="../consent.js" defer></script>
  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
