<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Positive Legionella Result in a Cooling Tower: First Steps</title>
  <meta name="description" content="Got a positive Legionella result from your cooling tower? A calm, practical guide to the first 48 hours: what HSG274 Part 1 expects and who to call." />
  <link rel="canonical" href="https://coolingtowertreatment.co.uk/blog/positive-legionella-result-cooling-tower.html" />
  <meta property="og:site_name" content="Cooling Tower Treatment" />
  <meta property="og:title" content="Positive Legionella Result in a Cooling Tower: First Steps" />
  <meta property="og:description" content="Got a positive Legionella result from your cooling tower? A calm, practical guide to the first 48 hours: what HSG274 Part 1 expects and who to call." />
  <meta property="og:type" content="article" />
  <meta property="og:url" content="https://coolingtowertreatment.co.uk/blog/positive-legionella-result-cooling-tower.html" />
  <meta property="og:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="Cooling Tower Treatment: water treatment and Legionella control for cooling towers" />
  <meta property="og:locale" content="en_GB" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="Positive Legionella Result in a Cooling Tower: First Steps" />
  <meta name="twitter:description" content="Got a positive Legionella result from your cooling tower? A calm, practical guide to the first 48 hours: what HSG274 Part 1 expects and who to call." />
  <meta name="twitter:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta name="theme-color" content="#0b1a2a" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@100..125,500..800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "Positive Legionella result in a cooling tower: the first 48 hours",
  "description": "Got a positive Legionella result from your cooling tower? A calm, practical guide to the first 48 hours: what HSG274 Part 1 expects and who to call.",
  "datePublished": "2024-08-22",
  "dateModified": "2024-08-22",
  "author": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://coolingtowertreatment.co.uk/assets/og-image.png",
    "width": 1200,
    "height": 630
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://coolingtowertreatment.co.uk/blog/positive-legionella-result-cooling-tower.html"
  },
  "url": "https://coolingtowertreatment.co.uk/blog/positive-legionella-result-cooling-tower.html",
  "inLanguage": "en-GB",
  "wordCount": 1048
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://coolingtowertreatment.co.uk/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog",
      "item": "https://coolingtowertreatment.co.uk/blog/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Positive Legionella result in a cooling tower: the first 48 hours",
      "item": "https://coolingtowertreatment.co.uk/blog/positive-legionella-result-cooling-tower.html"
    }
  ]
}
  </script>
</head>
<body data-page="blog" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
        <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../services.html" data-nav="services">Services</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../index.html#process" data-nav="process">How it works</a>
        <a href="../faqs.html" data-nav="faqs">FAQs</a>
        <a href="../blog/" data-nav="blog">Blog</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero blueprint on-dark">
      <div class="wrap">
        <div>
          <nav aria-label="Breadcrumb"><ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../blog/">Blog</a></li><li aria-current="page">Positive Legionella result in a cooling tower: the first 48 hours</li></ol></nav>
          <h1>Positive Legionella result in a cooling tower: the first 48 hours</h1>
          <p>Got a positive Legionella result from your cooling tower? A calm, practical guide to the first 48 hours: what HSG274 Part 1 expects and who to call.</p>
          <ul class="post-meta">
            <li><b>Published</b><time datetime="2024-08-22">22 August 2024</time></li>
            <li><b>Reading time</b>5 min</li>
            <li><b>By</b>Cooling Tower Treatment</li>
          </ul>
          <div class="hero__actions">
            <button class="btn btn--primary" type="button" data-open-enquiry="Positive Legionella result in a cooling tower">Get a quote</button>
            <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
          </div>
        </div>
        
      </div>
    </section>
    <div class="scale" aria-hidden="true"></div>

    <section class="section section--white">
      <div class="wrap article-layout">
        <article class="article">

          <p>The email from the lab arrives, and there it is: <em>Legionella</em> detected in the cooling tower sample. Your stomach drops a bit. That's normal. The good news is that a positive result is something the guidance plans for, and if you act quickly and sensibly, it's very manageable.</p>
          <p>Late summer is when you'd expect more of these. Warm water, high heat loads and heavy evaporation all put a treatment programme under pressure. Here's what to do in the first couple of days, in roughly the order you'll need it.</p>

          <h2>Hour one: read the result properly</h2>
          <p>Before anything else, look at what the certificate actually says:</p>
          <ul>
            <li><strong>The count.</strong> Results are reported in cfu/litre (colony forming units per litre). The number matters, because HSG274 Part 1 sets different responses for different levels.</li>
            <li><strong>The sample point and date.</strong> Which system, which tower, and when it was taken. On multi-tower sites, make sure you know exactly which one it is.</li>
            <li><strong>Any typing information.</strong> Some labs report whether it's <em>Legionella pneumophila</em> serogroup 1 or another type. Note it down, as it helps your adviser judge the risk.</li>
          </ul>
          <p>Then check it against your written scheme, which should set out exactly what happens at each level. As a plain-English summary of HSG274 Part 1 for cooling systems:</p>
          <ul>
            <li><strong>Above 100 and up to 1,000 cfu/litre:</strong> resample. If the result is repeated, or most samples come back positive, review the control measures and risk assessment and carry out the remedial actions identified, which may include disinfection.</li>
            <li><strong>Above 1,000 cfu/litre:</strong> resample, and immediately review the control measures and risk assessment, with remedial action that may include disinfecting the system.</li>
          </ul>
          <p>Our <a href="../positive-legionella-result-response.html">positive result response</a> page sets these out in a table alongside the TVC levels. Your written scheme and the guidance itself have the full wording.</p>

          <h2>The first few hours: tell the right people</h2>
          <p>A positive result shouldn't sit in one person's inbox. Let your responsible person for Legionella control know straight away, along with your water treatment contractor and whoever runs the plant. If your scheme names other people, such as a site health and safety lead, include them too.</p>
          <p>A positive sample on its own isn't generally something you have to report to anyone. What you must do is act on it and record what you did. Things change if there's a suspected case of Legionnaires' disease linked to the site. The local authority or UKHSA may then get in touch, and if the person affected is a worker whose illness is linked to their work, there may be reporting duties under RIDDOR. If you find yourself anywhere near that situation, get competent advice quickly.</p>

          <h2>Day one: find the likely cause</h2>
          <p>A count doesn't go up for no reason. Fixing the number without finding the cause just means you'll be back here in three months. The usual suspects:</p>
          <ul>
            <li><strong>Dosing.</strong> Is the biocide pump running and primed? Is the drum empty, or the wrong product connected? Is the inhibitor going in?</li>
            <li><strong>Bleed and chemistry.</strong> Has the conductivity controller or bleed valve failed, letting the water concentrate?</li>
            <li><strong>Recent dip slides.</strong> Have TVCs been creeping up over the last few weeks?</li>
            <li><strong>Cleanliness.</strong> When was the last clean and disinfection? Is the pond visibly dirty?</li>
            <li><strong>Operating pattern.</strong> Has the tower been idle, on low load, or running much harder than usual in hot weather?</li>
          </ul>
          <p>An engineer on site, looking at the tower and the <a href="../chemical-dosing-biocide-control.html">dosing kit</a> with the records in hand, will usually spot the likely cause quickly.</p>

          <h2>Day one to two: corrective action</h2>
          <p>What you do depends on the count, the history and what the investigation turns up. Typical actions include:</p>
          <ul>
            <li>Fixing the dosing fault or bleed problem straight away</li>
            <li>An online disinfection of the system, at the level and contact time set out in your written scheme or method statement</li>
            <li>Bringing forward a full clean and disinfection if the system is dirty</li>
            <li>Stepping up dip slides and chemistry checks for a while</li>
          </ul>
          <p>Should you shut the tower down? Not automatically. Many results are dealt with by resampling, fixing the cause and disinfecting while the system keeps running. In some situations, particularly at higher counts or where vulnerable people are nearby, isolating or shutting down the tower is the right call. Bear in mind that switching off and leaving water stagnant can make things worse, so if you do shut down, have a plan for what happens next. Make the decision with your adviser, and write down why.</p>

          <div class="callout">
            <span class="callout__k">A typical scenario</span>
            <p>Imagine a quarterly sample comes back above 100 cfu/litre during a hot August. The records show the biocide drum ran low a fortnight earlier and wasn't swapped for several days, and dip slides have been edging up since. The response is clear: replace the drum, check the pump is delivering, carry out an online disinfection as the scheme sets out, step up monitoring and resample. The risk assessment review then asks why a low drum wasn't flagged sooner.</p>
          </div>

          <h2>Resample, and time it sensibly</h2>
          <p>A resample tells you whether control has been restored. Timing matters. Sample too soon after a disinfection and the result may look clean while the underlying problem is still there. Your written scheme or adviser should set the timing, and samples should go to a UKAS-accredited laboratory, the same as routine ones. Keep resampling as the scheme requires until results show the system is back under control.</p>

          <h2>Record everything</h2>
          <p>This is the part that gets forgotten once the adrenaline wears off. Your <a href="../cooling-tower-log-books-compliance.html">log book</a> should show the original result, who was told and when, what the investigation found, what was done (with chemical readings and dates), the resample results and any changes to the risk assessment or written scheme. If an inspector or environmental health officer ever asks, that record is your evidence that you took it seriously and acted promptly.</p>

          <h2>In short</h2>
          <p>Read the result, check it against your scheme, tell the right people, find the cause, fix it, resample and record. It's a process, not a crisis. If a dirty system turns out to be the cause, our post on <a href="../blog/how-often-should-a-cooling-tower-be-cleaned.html">cleaning frequency</a> is worth a read, and if the tower had recently been idle, see <a href="../blog/cooling-tower-start-up-after-shutdown.html">restarting after a shutdown</a>.</p>
          <p>Got a result in front of you right now and not sure what to do next? Give us a ring and we'll talk it through.</p>

          <div class="article-cta">
            <h2>Got a positive result in front of you?</h2>
            <p>Call us or send the details through the form. We'll help you work out the cause, the right response and the resample plan.</p>
            <div class="hero__actions">
              <button class="btn btn--primary" type="button" data-open-enquiry="Positive Legionella result in a cooling tower">Get a quote</button>
              <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
            </div>
          </div>
        </article>
        <aside class="aside-box" aria-labelledby="aside-title">
          <h2 id="aside-title">Related services</h2>
          <ul>
            <li><a href="../positive-legionella-result-response.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#alert" /></svg>Positive result response</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#monitor" /></svg>Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../chemical-dosing-biocide-control.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#dosing" /></svg>Chemical dosing &amp; biocide control</a></li>
          </ul>
          <div class="aside-phone">Questions about your own system? Call <a href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--dark" type="button" data-open-enquiry="Positive Legionella result in a cooling tower">Ask us a question</button>
          </div>
        </aside>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <h2 class="block-title">Related articles</h2>
        <ul class="posts">
          <li><a class="post-card" href="../blog/dip-slides-tvc-cooling-tower.html">
            <span class="post-card__meta"><b>Monitoring</b><time datetime="2025-08-19">19 August 2025</time></span>
            <h3>Dip slides and TVCs explained: reading your weekly checks</h3>
            <p>How cooling tower dip slides work, how to take and read one properly, what TVC results mean against HSG274 Part 1 action levels and common mistakes.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-dosing-failures.html">
            <span class="post-card__meta"><b>Dosing</b><time datetime="2024-11-12">12 November 2024</time></span>
            <h3>Dosing failures: spotting a struggling dosing system early</h3>
            <p>Cooling tower dosing systems fail quietly. The common causes, the warning signs to look for in your weekly checks and what to do when you spot one.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/data-centre-cooling-tower-water-treatment.html">
            <span class="post-card__meta"><b>Sectors</b><time datetime="2025-05-06">6 May 2025</time></span>
            <h3>Data centre cooling towers: water treatment without risking uptime</h3>
            <p>How data centres can stay on top of cooling tower water treatment, cleaning and Legionella control without putting uptime at risk.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
        </ul>
      </div>
    </section>

    <section class="cta-band blueprint on-dark">
      <div class="wrap">
        <div>
          <h2>Need a treatment contractor who explains things properly?</h2>
          <p>Tell us about your system and we'll come back with a clear, itemised quote. No hard sell, just a straight answer on what your site needs.</p>
        </div>
        <div class="hero__actions">
          <button class="btn btn--primary" type="button" data-open-enquiry="Positive Legionella result in a cooling tower">Get a quote</button>
          <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
            <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
          </a>
          <p class="footer-blurb">Water treatment and Legionella control for cooling towers and evaporative condensers. Working nationwide, specialising in London and the Home Counties.</p>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html">Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html">Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html">Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html">Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html">Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html">Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html">Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html">Shutdown, start-up &amp; commissioning</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../services.html">All services</a></li>
            <li><a href="../sectors.html">Sectors we work in</a></li>
            <li><a href="../index.html#process">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Contact</h4>
          <address>
            Cooling Tower Treatment<br />
            The Lightbox G16<br />
            111 Power Road<br />
            Chiswick, London W4 5PY
          </address>
          <p style="margin-top:14px"><a href="tel:+442036336064"><strong>020 3633 6064</strong></a></p>
          <p style="margin-top:14px"><button class="link-arrow" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© <span data-year>2026</span> Cooling Tower Treatment. All rights reserved.</span>
        <span>Nationwide · Specialising in London &amp; the Home Counties</span>
      </div>
    </div>
  </footer>

  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
