<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Kent Cooling Tower Water Treatment &amp; Legionella Control</title>
  <meta name="description" content="Cooling tower and evaporative condenser treatment for Kent warehouses, packhouses, factories and hospitals, from Dartford to Dover." />
  <link rel="canonical" href="https://coolingtowertreatment.co.uk/areas/kent.html" />
  <meta property="og:site_name" content="Cooling Tower Treatment" />
  <meta property="og:title" content="Kent Cooling Tower Water Treatment &amp; Legionella Control" />
  <meta property="og:description" content="Cooling tower and evaporative condenser treatment for Kent warehouses, packhouses, factories and hospitals, from Dartford to Dover." />
  <meta property="og:type" content="website" />
  <meta property="og:url" content="https://coolingtowertreatment.co.uk/areas/kent.html" />
  <meta property="og:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="Cooling Tower Treatment: water treatment and Legionella control for cooling towers" />
  <meta property="og:locale" content="en_GB" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="Kent Cooling Tower Water Treatment &amp; Legionella Control" />
  <meta name="twitter:description" content="Cooling tower and evaporative condenser treatment for Kent warehouses, packhouses, factories and hospitals, from Dartford to Dover." />
  <meta name="twitter:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta name="theme-color" content="#0b1a2a" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@100..125,500..800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Service",
  "name": "Cooling tower water treatment in Kent",
  "serviceType": "Cooling tower and evaporative condenser water treatment",
  "description": "Cooling tower and evaporative condenser treatment for Kent warehouses, packhouses, factories and hospitals, from Dartford to Dover.",
  "url": "https://coolingtowertreatment.co.uk/areas/kent.html",
  "areaServed": {
    "@type": "AdministrativeArea",
    "name": "Kent"
  },
  "provider": {
    "@id": "https://coolingtowertreatment.co.uk/#business"
  }
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://coolingtowertreatment.co.uk/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Areas we cover",
      "item": "https://coolingtowertreatment.co.uk/areas/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Kent",
      "item": "https://coolingtowertreatment.co.uk/areas/kent.html"
    }
  ]
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "Does a coastal cooling tower need different water treatment?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Often, yes. Salt-laden air raises chloride levels in the circulating water, which increases corrosion risk and pushes conductivity up. We add chloride checks on coastal and estuary sites, choose an inhibitor that copes with it and make sure the bleed setpoint reflects what's really in the water."
      }
    },
    {
      "@type": "Question",
      "name": "Do evaporative condensers on fruit cold stores need Legionella control?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. They create spray and warm water just like a cooling tower, so ACOP L8 and HSG274 Part 1 apply. That means a risk assessment, a written scheme, treatment, monitoring, cleaning and notification to the local council. Small water volumes mean dosing problems show up fast, so weekly checks matter."
      }
    },
    {
      "@type": "Question",
      "name": "Who do we notify about a cooling tower in Medway or elsewhere in Kent?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Your local council's environmental health team. In Chatham, Rochester, Gillingham and Strood that's Medway Council; elsewhere it's the district, borough or city council for your site, not Kent County Council. Notification is in writing and covers each tower and evaporative condenser."
      }
    },
    {
      "@type": "Question",
      "name": "Do you cover east Kent as well as the Dartford end?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. We cover all of Kent, travelling out from Chiswick. Sites further east are visited on planned days, and we build travel time, including the M20 when Operation Brock is in place, into our schedule rather than yours."
      }
    }
  ]
}
  </script>
</head>
<body data-page="areas" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
        <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../services.html" data-nav="services">Services</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../index.html#process" data-nav="process">How it works</a>
        <a href="../faqs.html" data-nav="faqs">FAQs</a>
        <a href="../blog/" data-nav="blog">Blog</a>
        <a href="../about.html" data-nav="about">About</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero blueprint on-dark">
      <div class="wrap">
        <div>
          <nav aria-label="Breadcrumb"><ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../areas/">Areas we cover</a></li><li aria-current="page">Kent</li></ol></nav>
          <h1>Cooling tower water treatment in Kent</h1>
          <p>Warehouses and industry at the Thames Gateway end, engineering in the Medway towns, packhouses and cold stores across the county, and coastal sites where salt gets into the water.</p>
          <div class="hero__actions">
            <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower treatment, Kent">Get a quote</button>
            <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
          </div>
        </div>
        <div class="page-hero__plate" aria-hidden="true"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#factory" /></svg><span>AREA · KENT</span></div>
      </div>
    </section>
    <div class="scale" aria-hidden="true"></div>

    <section class="section section--white">
      <div class="wrap article-layout">
        <article class="article">

          <h2>From the Thames Gateway to the coast</h2>
          <p>Kent's cooling plant follows its industry. In the north-west, around Dartford, Ebbsfleet and Gravesend, there are large warehouses, industrial units and business parks serving London. The Medway towns have engineering and manufacturing sites. Across the county there are fruit packhouses, cold stores and food processors, many with refrigeration plant that rejects heat through evaporative condensers. Then add the hospitals, business parks such as Kings Hill and those around Ashford, and port-related logistics near Dover and along the estuary.</p>

          <h2>Sea air and salt</h2>
          <p>Coastal and estuary sites have a problem inland towers don't: salt. A tower near the sea pulls salt-laden air through its fill, which raises the chloride level in the water and makes corrosion more likely, especially on galvanised casings and older steelwork. It also pushes conductivity up, which can fool a bleed controller set purely on conductivity into dumping more water than it needs to. On coastal sites we add chloride checks to routine testing and choose the inhibitor with that in mind.</p>

          <h2>Packhouses and seasonal peaks</h2>
          <p>Fruit and food sites often run hardest during harvest and the months after, when the cold stores are full. That's when an evaporative condenser carries its heaviest load, and when a failed dosing pump or an empty biocide drum would do the most harm. So we plan cleans and bigger jobs for the quieter part of the year, check more closely through the peak, and make sure someone on site knows what the weekly checks are looking for. Our guide to <a href="../blog/dip-slides-tvc-cooling-tower.html">dip slides and TVCs</a> is a good starting point for site teams.</p>

          <h2>Water supply in Kent</h2>
          <p>Southern Water and South East Water supply much of Kent, with Affinity Water around Folkestone and Dover and SES Water in a small part of the west. Much of it is pumped from the chalk under the North Downs and East Kent, and it's generally hard. Hard make-up plus a hot condenser coil is a classic recipe for scale, so bleed control has to keep up. If you're not sure which company you're with, the water bill or a postcode search on the supplier's website will settle it. Some farms and factories also draw from their own boreholes, and that water needs testing in its own right.</p>

          <h2>Getting around the county</h2>
          <p>Kent is big, and east Kent is a fair drive from Chiswick, so we plan visits in runs and agree regular days with each site. The M25, M20, M2 and A2 do most of the work, with the Dartford Crossing for anything coming from Essex. When cross-Channel traffic backs up, Operation Brock can slow the M20, so we allow extra time for east Kent visits. That's our planning problem to solve, not something that changes what your scheme requires.</p>

          <h2>Notifying the council in Kent</h2>
          <p>Kent has twelve district, borough and city councils, plus Medway Council, a unitary authority covering Chatham, Rochester, Gillingham and Strood. Notification under the <a href="https://www.legislation.gov.uk/uksi/1992/2225/contents" rel="noopener">Notification of Cooling Towers and Evaporative Condensers Regulations 1992</a> goes to the council your premises are in, through its environmental health team. That applies at port and industrial sites too, even where HSE rather than the council enforces health and safety.</p>

        </article>
        <aside class="aside-box" aria-labelledby="aside-title">
          <h2 id="aside-title">Our services</h2>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#programme" /></svg>Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#dosing" /></svg>Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#monitor" /></svg>Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#clean" /></svg>Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#assessment" /></svg>Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#logbook" /></svg>Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#alert" /></svg>Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#power" /></svg>Shutdown, start-up &amp; commissioning</a></li>
          </ul>
          <div class="aside-phone">Got plant in Kent? Call <a href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--dark" type="button" data-open-enquiry="Cooling tower treatment, Kent">Ask for a quote</button>
          </div>
        </aside>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <div class="section-head">
          <span class="eyebrow">Coverage</span>
          <h2>Towns we cover in Kent</h2>
          <p>We're based in Chiswick, W4, and visit sites here from there. We also cover the south-east London boroughs next door, such as Bexley and Bromley.</p>
        </div>
        <ul class="areas areas--plain"><li>Dartford</li><li>Swanley</li><li>Gravesend</li><li>Ebbsfleet</li><li>Sevenoaks</li><li>Tonbridge</li><li>Tunbridge Wells</li><li>West Malling</li><li>Maidstone</li><li>Chatham</li><li>Rochester</li><li>Gillingham</li><li>Sittingbourne</li><li>Faversham</li><li>Canterbury</li><li>Whitstable</li><li>Herne Bay</li><li>Margate</li><li>Ramsgate</li><li>Ashford</li><li>Folkestone</li><li>Dover</li></ul>
        <p>Other areas: <a href="../areas/london.html">London</a> · <a href="../areas/thames-valley-berkshire.html">Thames Valley &amp; Berkshire</a> · <a href="../areas/hertfordshire.html">Hertfordshire</a> · <a href="../areas/surrey.html">Surrey</a> · <a href="../areas/essex.html">Essex</a> · <a href="../areas/">All areas</a></p>
      </div>
    </section>

    <section class="section section--white">
      <div class="wrap">
        <div class="section-head">
          <span class="eyebrow">Questions</span>
          <h2>Cooling towers in Kent: common questions</h2>
        </div>
        <div class="faq">
          <details>
            <summary>Does a coastal cooling tower need different water treatment?</summary>
            <p>Often, yes. Salt-laden air raises chloride levels in the circulating water, which increases corrosion risk and pushes conductivity up. We add chloride checks on coastal and estuary sites, choose an inhibitor that copes with it and make sure the bleed setpoint reflects what's really in the water.</p>
          </details>
          <details>
            <summary>Do evaporative condensers on fruit cold stores need Legionella control?</summary>
            <p>Yes. They create spray and warm water just like a cooling tower, so ACOP L8 and <a href="https://www.hse.gov.uk/pubns/books/hsg274.htm" rel="noopener">HSG274 Part 1</a> apply. That means a risk assessment, a written scheme, treatment, monitoring, cleaning and notification to the local council. Small water volumes mean dosing problems show up fast, so weekly checks matter.</p>
          </details>
          <details>
            <summary>Who do we notify about a cooling tower in Medway or elsewhere in Kent?</summary>
            <p>Your local council's environmental health team. In Chatham, Rochester, Gillingham and Strood that's Medway Council; elsewhere it's the district, borough or city council for your site, not Kent County Council. Notification is in writing and covers each tower and evaporative condenser.</p>
          </details>
          <details>
            <summary>Do you cover east Kent as well as the Dartford end?</summary>
            <p>Yes. We cover all of Kent, travelling out from Chiswick. Sites further east are visited on planned days, and we build travel time, including the M20 when Operation Brock is in place, into our schedule rather than yours.</p>
          </details>
        </div>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <h2 class="block-title">Related articles</h2>
        <ul class="posts">
          <li><a class="post-card" href="../blog/cooling-tower-vs-evaporative-condenser.html">
            <span class="post-card__meta"><b>Systems</b><time datetime="2026-10-24">24 October 2026</time></span>
            <h3>Cooling tower or evaporative condenser? What it means for Legionella control</h3>
            <p>How cooling towers and evaporative condensers differ, why both carry a Legionella risk, and what changes for treatment, cleaning and monitoring.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/dip-slides-tvc-cooling-tower.html">
            <span class="post-card__meta"><b>Monitoring</b><time datetime="2026-10-24">24 October 2026</time></span>
            <h3>Dip slides and TVCs explained: reading your weekly checks</h3>
            <p>How cooling tower dip slides work, how to take and read one properly, what TVC results mean against HSG274 Part 1 action levels and common mistakes.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/positive-legionella-result-cooling-tower.html">
            <span class="post-card__meta"><b>Results</b><time datetime="2026-10-21">21 October 2026</time></span>
            <h3>Positive Legionella result in a cooling tower: the first 48 hours</h3>
            <p>Got a positive Legionella result from your cooling tower? A calm, practical guide to the first 48 hours: what HSG274 Part 1 expects and who to call.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
        </ul>
      </div>
    </section>

    <section class="cta-band blueprint on-dark">
      <div class="wrap">
        <div>
          <h2>Looking after cooling towers in Kent?</h2>
          <p>Tell us about your site and system and we'll come back with a clear, itemised quote and an honest view of what it needs.</p>
        </div>
        <div class="hero__actions">
          <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower treatment, Kent">Get a quote</button>
          <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
            <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
          </a>
          <p class="footer-blurb">Water treatment and Legionella control for cooling towers and evaporative condensers. Working nationwide, specialising in London and the Home Counties.</p>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html">Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html">Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html">Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html">Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html">Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html">Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html">Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html">Shutdown, start-up &amp; commissioning</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../about.html">About us</a></li>
            <li><a href="../services.html">All services</a></li>
            <li><a href="../sectors.html">Sectors we work in</a></li>
            <li><a href="../areas/">Areas we cover</a></li>
            <li><a href="../index.html#process">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Contact</h4>
          <address>
            Cooling Tower Treatment<br />
            The Lightbox G16<br />
            111 Power Road<br />
            Chiswick, London W4 5PY
          </address>
          <p style="margin-top:14px"><a href="tel:+442036336064"><strong>020 3633 6064</strong></a></p>
          <p style="margin-top:14px"><button class="link-arrow" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© <span data-year>2026</span> Cooling Tower Treatment. All rights reserved.</span>
        <span>Nationwide · Specialising in London &amp; the Home Counties<button class="cookie-settings" type="button" data-cookie-settings hidden>Cookie settings</button></span>
      </div>
    </div>
  </footer>

  <div class="mobile-bar">
    <a class="btn btn--line" href="tel:+442036336064">Call us</a>
    <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
  </div>

  <script src="../consent.js" defer></script>
  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
