<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>London Cooling Tower Water Treatment &amp; Legionella Control</title>
  <meta name="description" content="Cooling tower and evaporative condenser treatment across London, from City rooftops to Docklands data halls. Based in Chiswick, W4." />
  <link rel="canonical" href="https://coolingtowertreatment.co.uk/areas/london.html" />
  <meta property="og:site_name" content="Cooling Tower Treatment" />
  <meta property="og:title" content="London Cooling Tower Water Treatment &amp; Legionella Control" />
  <meta property="og:description" content="Cooling tower and evaporative condenser treatment across London, from City rooftops to Docklands data halls. Based in Chiswick, W4." />
  <meta property="og:type" content="website" />
  <meta property="og:url" content="https://coolingtowertreatment.co.uk/areas/london.html" />
  <meta property="og:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="Cooling Tower Treatment: water treatment and Legionella control for cooling towers" />
  <meta property="og:locale" content="en_GB" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="London Cooling Tower Water Treatment &amp; Legionella Control" />
  <meta name="twitter:description" content="Cooling tower and evaporative condenser treatment across London, from City rooftops to Docklands data halls. Based in Chiswick, W4." />
  <meta name="twitter:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta name="theme-color" content="#0b1a2a" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@100..125,500..800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Service",
  "name": "Cooling tower water treatment in London",
  "serviceType": "Cooling tower and evaporative condenser water treatment",
  "description": "Cooling tower and evaporative condenser treatment across London, from City rooftops to Docklands data halls. Based in Chiswick, W4.",
  "url": "https://coolingtowertreatment.co.uk/areas/london.html",
  "areaServed": {
    "@type": "City",
    "name": "London"
  },
  "provider": {
    "@id": "https://coolingtowertreatment.co.uk/#business"
  }
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://coolingtowertreatment.co.uk/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Areas we cover",
      "item": "https://coolingtowertreatment.co.uk/areas/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "London",
      "item": "https://coolingtowertreatment.co.uk/areas/london.html"
    }
  ]
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "Who do we notify about a cooling tower in London?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Your local council's environmental health team, for the borough your premises are in, or the City of London Corporation in the Square Mile. The Notification of Cooling Towers and Evaporative Condensers Regulations 1992 require written notification of each wet cooling tower and evaporative condenser on non-domestic premises, and you should tell them again if a unit is taken out of use."
      }
    },
    {
      "@type": "Question",
      "name": "Does London's hard water mean our tower needs more treatment?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It usually means more careful scale control rather than simply more chemical. Hard water limits how many cycles of concentration a tower can safely run, so bleed rates are higher and the inhibitor has to suit the water. We set the conductivity setpoint from an analysis of your make-up water and check it on every visit."
      }
    },
    {
      "@type": "Question",
      "name": "Can you work on rooftop towers in occupied office buildings?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes, that's most of our London work. We follow the building's permit-to-work and RAMS process, book goods lifts and loading bays in advance, and schedule cleans out of hours where the building manager prefers. Drift near windows and air intakes gets particular attention in the risk assessment."
      }
    },
    {
      "@type": "Question",
      "name": "Do you cover the whole of Greater London?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes, every one of the 32 boroughs, plus the Square Mile. We're based in Chiswick, W4, so West London is close by, and we plan visits into central and east London around parking, the Congestion Charge zone and building access times."
      }
    }
  ]
}
  </script>
</head>
<body data-page="areas" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
        <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../services.html" data-nav="services">Services</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../index.html#process" data-nav="process">How it works</a>
        <a href="../faqs.html" data-nav="faqs">FAQs</a>
        <a href="../blog/" data-nav="blog">Blog</a>
        <a href="../about.html" data-nav="about">About</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero blueprint on-dark">
      <div class="wrap">
        <div>
          <nav aria-label="Breadcrumb"><ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../areas/">Areas we cover</a></li><li aria-current="page">London</li></ol></nav>
          <h1>Cooling tower water treatment in London</h1>
          <p>Rooftop towers in the City, hospital plant floors, Docklands data halls and cold stores in Park Royal. We're based in Chiswick, W4, and London is where most of our work happens.</p>
          <div class="hero__actions">
            <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower treatment, London">Get a quote</button>
            <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
          </div>
        </div>
        <div class="page-hero__plate" aria-hidden="true"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#office" /></svg><span>AREA · LDN</span></div>
      </div>
    </section>
    <div class="scale" aria-hidden="true"></div>

    <section class="section section--white">
      <div class="wrap article-layout">
        <article class="article">

          <h2>Where London's wet cooling lives</h2>
          <p>Most of London's cooling towers are hidden in plain sight. They sit on the roofs of City and West End office blocks, behind louvres on hospital plant floors, in basement plant rooms with ducted air paths, and on the podium decks of the bigger Canary Wharf buildings. Out in Park Royal, along the Lea Valley and beside the river in the east, you'll find the industrial side: food production, cold stores with evaporative condensers on the refrigeration plant, and warehouses that need chilled space all year.</p>
          <p>Then there are the data halls. Docklands has been a data centre hub for a long time, and there are more out west towards Hayes and Heathrow. Plenty of newer halls use dry or adiabatic coolers, but a good number still reject heat through open towers.</p>
          <p>Each setting changes how the job gets done. An office tower is usually close to openable windows, fresh-air intakes or a busy pavement, so drift control and a clean, well-treated pond matter to the people below. A hospital wants results passed straight to its Water Safety Group. A data hall wants every intervention booked through change control. We plan the programme around the building, not the other way round.</p>

          <h2>Hard London water and what it does to a tower</h2>
          <p>London's mains water is mostly hard to very hard. Thames Water supplies most of the capital, with Affinity Water in parts of the north and west, Essex &amp; Suffolk Water in parts of the east and SES Water in parts of the south. A lot of it starts life in the Thames, the Lee and the chalk, which is where the calcium comes from.</p>
          <p>In a cooling tower, that hardness concentrates every time water evaporates. Push the cycles of concentration too far and calcium carbonate plates out on condenser tubes and fill, cutting heat transfer and giving biofilm somewhere to hide. So London towers usually run at fewer cycles than a soft-water site could, which means more bleed, more make-up and a scale inhibitor matched to the water. Some buildings soften the make-up to claw back water savings, but fully softened water can be harder on some metals, so corrosion then needs a closer eye. Our article on <a href="../blog/cooling-tower-bleed-conductivity-control.html">bleed and conductivity control</a> explains the balance.</p>
          <p>We test your make-up water rather than assume. You can check the published hardness for your postcode with <a href="https://www.thameswater.co.uk/help/water-and-waste-help/water-quality/check-your-water-quality" rel="noopener">Thames Water's water quality checker</a> or your own supplier's equivalent.</p>

          <h2>Getting to roof plant in the capital</h2>
          <p>Chiswick is on the western edge of inner London, so most sites are a short trip for us. The journey is rarely the hard part. Reaching the tower is. Expect us to ask about:</p>
          <ul>
            <li><strong>Roof access and permits.</strong> Many City towers are behind a locked hatch or plant-room door that needs a permit to work, a working-at-height plan and sometimes a check of the edge protection or fall-arrest system.</li>
            <li><strong>Goods lifts and loading bays.</strong> Treatment chemicals come in drums. In a tall building that means booking the goods lift and a loading-bay slot, and sometimes agreeing a route through the building with security.</li>
            <li><strong>Out-of-hours work.</strong> Cleans are noisy and wet, so some buildings prefer them at weekends or early in the morning before tenants arrive.</li>
            <li><strong>Parking and charges.</strong> Central London means controlled parking zones, the Congestion Charge and the ULEZ. We sort the route and parking before the visit so nobody's circling the block with a van full of chemicals.</li>
          </ul>
          <p>Send us your building's contractor rules and RAMS template up front and the first visit goes much more smoothly.</p>

          <h2>Notifying the council in London</h2>
          <p>The <a href="https://www.legislation.gov.uk/uksi/1992/2225/contents" rel="noopener">Notification of Cooling Towers and Evaporative Condensers Regulations 1992</a> say you must tell the local authority, in writing, about every wet cooling tower and evaporative condenser on your premises. In London that means the borough council your site is in, or the City of London Corporation if you're in the Square Mile. Your local council's environmental health team is the place to start. Our guide to <a href="../blog/notifying-local-authority-cooling-tower.html">notifying the local authority</a> walks through what to send.</p>

        </article>
        <aside class="aside-box" aria-labelledby="aside-title">
          <h2 id="aside-title">Our services</h2>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#programme" /></svg>Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#dosing" /></svg>Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#monitor" /></svg>Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#clean" /></svg>Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#assessment" /></svg>Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#logbook" /></svg>Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#alert" /></svg>Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#power" /></svg>Shutdown, start-up &amp; commissioning</a></li>
          </ul>
          <div class="aside-phone">Got plant in London? Call <a href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--dark" type="button" data-open-enquiry="Cooling tower treatment, London">Ask for a quote</button>
          </div>
        </aside>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <div class="section-head">
          <span class="eyebrow">Coverage</span>
          <h2>London boroughs we cover</h2>
          <p>We're based in Chiswick, W4, and visit sites here from there. That's every London borough plus the City. West London is on our doorstep; we plan routes into central and east London around traffic and parking.</p>
        </div>
        <ul class="areas areas--plain"><li>City of London</li><li>Westminster</li><li>Camden</li><li>Islington</li><li>Kensington &amp; Chelsea</li><li>Hammersmith &amp; Fulham</li><li>Hounslow</li><li>Ealing</li><li>Brent</li><li>Hillingdon</li><li>Harrow</li><li>Barnet</li><li>Haringey</li><li>Enfield</li><li>Hackney</li><li>Tower Hamlets</li><li>Waltham Forest</li><li>Newham</li><li>Redbridge</li><li>Barking &amp; Dagenham</li><li>Havering</li><li>Greenwich</li><li>Lewisham</li><li>Southwark</li><li>Lambeth</li><li>Wandsworth</li><li>Merton</li><li>Sutton</li><li>Croydon</li><li>Bromley</li><li>Bexley</li><li>Kingston upon Thames</li><li>Richmond upon Thames</li></ul>
        <p>Other areas: <a href="../areas/thames-valley-berkshire.html">Thames Valley &amp; Berkshire</a> · <a href="../areas/hertfordshire.html">Hertfordshire</a> · <a href="../areas/surrey.html">Surrey</a> · <a href="../areas/kent.html">Kent</a> · <a href="../areas/essex.html">Essex</a> · <a href="../areas/">All areas</a></p>
      </div>
    </section>

    <section class="section section--white">
      <div class="wrap">
        <div class="section-head">
          <span class="eyebrow">Questions</span>
          <h2>Cooling towers in London: common questions</h2>
        </div>
        <div class="faq">
          <details>
            <summary>Who do we notify about a cooling tower in London?</summary>
            <p>Your local council's environmental health team, for the borough your premises are in, or the City of London Corporation in the Square Mile. The <a href="https://www.legislation.gov.uk/uksi/1992/2225/contents" rel="noopener">Notification of Cooling Towers and Evaporative Condensers Regulations 1992</a> require written notification of each wet cooling tower and evaporative condenser on non-domestic premises, and you should tell them again if a unit is taken out of use.</p>
          </details>
          <details>
            <summary>Does London&#x27;s hard water mean our tower needs more treatment?</summary>
            <p>It usually means more careful scale control rather than simply more chemical. Hard water limits how many cycles of concentration a tower can safely run, so bleed rates are higher and the inhibitor has to suit the water. We set the conductivity setpoint from an analysis of your make-up water and check it on every visit.</p>
          </details>
          <details>
            <summary>Can you work on rooftop towers in occupied office buildings?</summary>
            <p>Yes, that's most of our London work. We follow the building's permit-to-work and RAMS process, book goods lifts and loading bays in advance, and schedule cleans out of hours where the building manager prefers. Drift near windows and air intakes gets particular attention in the risk assessment.</p>
          </details>
          <details>
            <summary>Do you cover the whole of Greater London?</summary>
            <p>Yes, every one of the 32 boroughs, plus the Square Mile. We're based in Chiswick, W4, so West London is close by, and we plan visits into central and east London around parking, the Congestion Charge zone and building access times.</p>
          </details>
        </div>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <h2 class="block-title">Related articles</h2>
        <ul class="posts">
          <li><a class="post-card" href="../blog/notifying-local-authority-cooling-tower.html">
            <span class="post-card__meta"><b>Compliance</b><time datetime="2026-10-19">19 October 2026</time></span>
            <h3>Do you need to notify the council about your cooling tower?</h3>
            <p>The Notification of Cooling Towers and Evaporative Condensers Regulations 1992 explained: who notifies, what to send and when to update it.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-bleed-conductivity-control.html">
            <span class="post-card__meta"><b>Chemistry</b><time datetime="2026-10-26">26 October 2026</time></span>
            <h3>Bleed-off and conductivity control: getting cycles of concentration right</h3>
            <p>What cycles of concentration mean, how bleed-off and conductivity control work, and what happens when the setpoint is too high or too low.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-heatwave-legionella-risk.html">
            <span class="post-card__meta"><b>Seasonal</b><time datetime="2026-10-28">28 October 2026</time></span>
            <h3>Heatwaves and cooling towers: why hot spells test your controls</h3>
            <p>Why hot weather puts cooling tower Legionella controls under pressure, what tends to go wrong in a heatwave and a practical checklist before the next one.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
        </ul>
      </div>
    </section>

    <section class="cta-band blueprint on-dark">
      <div class="wrap">
        <div>
          <h2>Looking after cooling towers in London?</h2>
          <p>Tell us about your site and system and we'll come back with a clear, itemised quote and an honest view of what it needs.</p>
        </div>
        <div class="hero__actions">
          <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower treatment, London">Get a quote</button>
          <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
            <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
          </a>
          <p class="footer-blurb">Water treatment and Legionella control for cooling towers and evaporative condensers. Working nationwide, specialising in London and the Home Counties.</p>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html">Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html">Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html">Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html">Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html">Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html">Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html">Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html">Shutdown, start-up &amp; commissioning</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../about.html">About us</a></li>
            <li><a href="../services.html">All services</a></li>
            <li><a href="../sectors.html">Sectors we work in</a></li>
            <li><a href="../areas/">Areas we cover</a></li>
            <li><a href="../index.html#process">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Contact</h4>
          <address>
            Cooling Tower Treatment<br />
            The Lightbox G16<br />
            111 Power Road<br />
            Chiswick, London W4 5PY
          </address>
          <p style="margin-top:14px"><a href="tel:+442036336064"><strong>020 3633 6064</strong></a></p>
          <p style="margin-top:14px"><button class="link-arrow" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© <span data-year>2026</span> Cooling Tower Treatment. All rights reserved.</span>
        <span>Nationwide · Specialising in London &amp; the Home Counties<button class="cookie-settings" type="button" data-cookie-settings hidden>Cookie settings</button></span>
      </div>
    </div>
  </footer>

  <div class="mobile-bar">
    <a class="btn btn--line" href="tel:+442036336064">Call us</a>
    <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
  </div>

  <script src="../consent.js" defer></script>
  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
