<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Cooling Tower Bleed-Off &amp; Cycles of Concentration</title>
  <meta name="description" content="What cycles of concentration mean, how bleed-off and conductivity control work, and what happens when the setpoint is too high or too low." />
  <link rel="canonical" href="https://coolingtowertreatment.co.uk/blog/cooling-tower-bleed-conductivity-control.html" />
  <meta property="og:site_name" content="Cooling Tower Treatment" />
  <meta property="og:title" content="Cooling Tower Bleed-Off &amp; Cycles of Concentration" />
  <meta property="og:description" content="What cycles of concentration mean, how bleed-off and conductivity control work, and what happens when the setpoint is too high or too low." />
  <meta property="og:type" content="article" />
  <meta property="og:url" content="https://coolingtowertreatment.co.uk/blog/cooling-tower-bleed-conductivity-control.html" />
  <meta property="og:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="Cooling Tower Treatment: water treatment and Legionella control for cooling towers" />
  <meta property="og:locale" content="en_GB" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="Cooling Tower Bleed-Off &amp; Cycles of Concentration" />
  <meta name="twitter:description" content="What cycles of concentration mean, how bleed-off and conductivity control work, and what happens when the setpoint is too high or too low." />
  <meta name="twitter:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta name="theme-color" content="#0b1a2a" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@100..125,500..800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "Bleed-off and conductivity control: getting cycles of concentration right",
  "description": "What cycles of concentration mean, how bleed-off and conductivity control work, and what happens when the setpoint is too high or too low.",
  "datePublished": "2026-02-24",
  "dateModified": "2026-02-24",
  "author": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://coolingtowertreatment.co.uk/assets/og-image.png",
    "width": 1200,
    "height": 630
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://coolingtowertreatment.co.uk/blog/cooling-tower-bleed-conductivity-control.html"
  },
  "url": "https://coolingtowertreatment.co.uk/blog/cooling-tower-bleed-conductivity-control.html",
  "inLanguage": "en-GB",
  "wordCount": 958
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://coolingtowertreatment.co.uk/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog",
      "item": "https://coolingtowertreatment.co.uk/blog/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Bleed-off and conductivity control: getting cycles of concentration right",
      "item": "https://coolingtowertreatment.co.uk/blog/cooling-tower-bleed-conductivity-control.html"
    }
  ]
}
  </script>
</head>
<body data-page="blog" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
        <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../services.html" data-nav="services">Services</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../index.html#process" data-nav="process">How it works</a>
        <a href="../faqs.html" data-nav="faqs">FAQs</a>
        <a href="../blog/" data-nav="blog">Blog</a>
        <a href="../about.html" data-nav="about">About</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero blueprint on-dark">
      <div class="wrap">
        <div>
          <nav aria-label="Breadcrumb"><ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../blog/">Blog</a></li><li aria-current="page">Bleed-off and conductivity control: getting cycles of concentration right</li></ol></nav>
          <h1>Bleed-off and conductivity control: getting cycles of concentration right</h1>
          <p>What cycles of concentration mean, how bleed-off and conductivity control work, and what happens when the setpoint is too high or too low.</p>
          <ul class="post-meta">
            <li><b>Published</b><time datetime="2026-02-24">24 February 2026</time></li>
            <li><b>Reading time</b>5 min</li>
            <li><b>By</b>Cooling Tower Treatment</li>
          </ul>
          <div class="hero__actions">
            <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower bleed and conductivity control">Get a quote</button>
            <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
          </div>
        </div>
        
      </div>
    </section>
    <div class="scale" aria-hidden="true"></div>

    <section class="section section--white">
      <div class="wrap article-layout">
        <article class="article">

          <p>Of all the bits of kit on a cooling tower, the bleed valve gets the least love. It's a small solenoid valve and a probe, tucked away in the pipework, quietly letting water go to drain. But get it wrong and you'll either be pouring water and chemicals down the drain, or slowly scaling up the system and making life easier for bacteria.</p>
          <p>February is a good time to look at it. Loads are low, the tower's ticking over, and it's a sensible moment to check your setpoints before the summer heat arrives. Here's how it all works.</p>

          <h2>Why towers need bleeding at all</h2>
          <p>A cooling tower loses water by evaporation. But only the water evaporates. The dissolved minerals and salts that came in with the mains water stay behind. Top the tower up with fresh water, more minerals come in, more water evaporates, and the concentration keeps rising.</p>
          <p>Left alone, the water would eventually get so concentrated that minerals start coming out of solution as scale. Bleed-off (sometimes called blowdown) deliberately drains some of the concentrated water away so it can be replaced with fresher make-up water. That keeps the concentration where you want it.</p>

          <h2>What "cycles of concentration" means</h2>
          <p>Cycles of concentration is just a way of saying how concentrated the tower water is compared with the make-up water. It's usually worked out from conductivity, which goes up as dissolved solids go up.</p>
          <p>To keep the maths simple: if your make-up water reads 500 µS/cm and the tower water reads 2,000 µS/cm, the tower water is four times as concentrated, so you're running at four cycles. That's an illustration, not a target. The right number for your tower depends on your water and your treatment programme.</p>

          <h2>How conductivity control works</h2>
          <p>Most towers use a conductivity controller. A probe in the circulating water measures conductivity continuously. When it rises above a setpoint, the controller opens the bleed valve and concentrated water goes to drain. Make-up water comes in through the ball valve or level control to replace it, conductivity drops, and the bleed valve closes again.</p>
          <p>On many systems the inhibitor is dosed in proportion to make-up water, using a pulsing water meter, so as fresh water comes in, the right amount of inhibitor goes in with it. Biocide dosing is often linked to the bleed too, with the bleed locked out for a period after a shot dose so the biocide isn't drained away before it's had time to work. Those timings come from your treatment programme.</p>

          <h2>What happens when the setpoint is wrong</h2>
          <h3>Too high (not enough bleed)</h3>
          <ul>
            <li>Scale forms on heat exchangers, fill and pipework, cutting efficiency and raising energy use</li>
            <li>Deposits give bacteria somewhere to settle and make biocides less effective</li>
            <li>Corrosion can increase in some water chemistries</li>
            <li>Suspended solids build up, adding to sludge in the pond</li>
          </ul>
          <h3>Too low (too much bleed)</h3>
          <ul>
            <li>Water use and water bills go up</li>
            <li>Treatment chemicals go down the drain before they've done their job, so chemical costs go up too</li>
            <li>Inhibitor levels can drop if dosing doesn't keep pace</li>
          </ul>
          <p>The setpoint is a balance, and it should be set by whoever designs your treatment programme based on your make-up water quality (things like hardness and alkalinity) and the inhibitor you're using. Hard water areas, which include much of London and the South East, need particular care. Some sites soften the make-up water to allow more cycles.</p>

          <div class="callout">
            <span class="callout__k">A typical scenario</span>
            <p>Picture a tower where the conductivity controller shows a steady, healthy reading week after week. It all looks fine, but the water bill is creeping up and there's white scale appearing on the fill. A handheld meter tells a different story: the probe is coated and reading low, the actual conductivity is well above setpoint, and meanwhile the bleed valve has been opening at odd times. Cleaning and recalibrating the probe, and fixing the valve, gets things back where they should be.</p>
          </div>

          <h2>Simple checks you can build in</h2>
          <ol>
            <li><strong>Compare readings.</strong> Check the controller reading against a calibrated handheld meter regularly. If they disagree, believe the handheld and get the probe looked at.</li>
            <li><strong>Watch the bleed operate.</strong> Does the valve open when conductivity reaches the setpoint and close again afterwards? Is water running to drain when it shouldn't be?</li>
            <li><strong>Read the water meters.</strong> If you have meters on make-up and bleed, record them. Sudden changes in water use are an early sign of a problem.</li>
            <li><strong>Keep an eye on chemistry.</strong> Conductivity, pH, hardness and inhibitor levels, as your written scheme sets out. Our <a href="../cooling-tower-monitoring-sampling.html">monitoring</a> page covers the usual frequencies.</li>
            <li><strong>Look for scale.</strong> White or crusty deposits on the fill, pond walls or around the distribution are a visual clue that concentration has been too high.</li>
          </ol>
          <p>Record it all in the log book. As we said in our post on <a href="../blog/cooling-tower-log-book.html">what goes in a log book</a>, trends are where the value is.</p>

          <h2>Don't forget the low-load months</h2>
          <p>In winter, many towers run at low load. There's less evaporation, so less make-up, less bleed and less inhibitor going in if dosing is proportional to make-up. Biocide still needs to reach the whole system, and low flow can leave parts of it stagnant. It's worth checking with your treatment contractor that the programme still works at low load, not just in summer.</p>

          <h2>In short</h2>
          <p>Bleed control keeps the water from getting too concentrated, and the setpoint is a balance between scale and waste. Keep the probe clean and calibrated, check the valve works, and watch the trends. A stuck bleed valve is one of the classic causes of trouble, alongside the others in our post on <a href="../blog/cooling-tower-dosing-failures.html">dosing failures</a>. Our <a href="../chemical-dosing-biocide-control.html">dosing and control</a> service includes calibration and checks on every visit, and if you'd like your setpoints reviewed before summer, just ask.</p>

          <div class="article-cta">
            <h2>Want your bleed and setpoints checked?</h2>
            <p>We'll check the controller, probe and valve, compare the chemistry with your make-up water and suggest sensible setpoints.</p>
            <div class="hero__actions">
              <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower bleed and conductivity control">Get a quote</button>
              <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
            </div>
          </div>
        </article>
        <aside class="aside-box" aria-labelledby="aside-title">
          <h2 id="aside-title">Related services</h2>
          <ul>
            <li><a href="../chemical-dosing-biocide-control.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#dosing" /></svg>Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-water-treatment.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#programme" /></svg>Water treatment programmes</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#monitor" /></svg>Monitoring &amp; Legionella sampling</a></li>
          </ul>
          <div class="aside-phone">Questions about your own system? Call <a href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--dark" type="button" data-open-enquiry="Cooling tower bleed and conductivity control">Ask us a question</button>
          </div>
        </aside>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <h2 class="block-title">Related articles</h2>
        <ul class="posts">
          <li><a class="post-card" href="../blog/cooling-tower-heatwave-legionella-risk.html">
            <span class="post-card__meta"><b>Seasonal</b><time datetime="2026-08-18">18 August 2026</time></span>
            <h3>Heatwaves and cooling towers: why hot spells test your controls</h3>
            <p>Why hot weather puts cooling tower Legionella controls under pressure, what tends to go wrong in a heatwave and a practical checklist before the next one.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-dosing-failures.html">
            <span class="post-card__meta"><b>Dosing</b><time datetime="2024-11-12">12 November 2024</time></span>
            <h3>Dosing failures: spotting a struggling dosing system early</h3>
            <p>Cooling tower dosing systems fail quietly. The common causes, the warning signs to look for in your weekly checks and what to do when you spot one.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/data-centre-cooling-tower-water-treatment.html">
            <span class="post-card__meta"><b>Sectors</b><time datetime="2025-05-06">6 May 2025</time></span>
            <h3>Data centre cooling towers: water treatment without risking uptime</h3>
            <p>How data centres can stay on top of cooling tower water treatment, cleaning and Legionella control without putting uptime at risk.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
        </ul>
      </div>
    </section>

    <section class="cta-band blueprint on-dark">
      <div class="wrap">
        <div>
          <h2>Need a treatment contractor who explains things properly?</h2>
          <p>Tell us about your system and we'll come back with a clear, itemised quote. No hard sell, just a straight answer on what your site needs.</p>
        </div>
        <div class="hero__actions">
          <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower bleed and conductivity control">Get a quote</button>
          <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
            <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
          </a>
          <p class="footer-blurb">Water treatment and Legionella control for cooling towers and evaporative condensers. Working nationwide, specialising in London and the Home Counties.</p>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html">Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html">Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html">Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html">Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html">Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html">Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html">Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html">Shutdown, start-up &amp; commissioning</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../about.html">About us</a></li>
            <li><a href="../services.html">All services</a></li>
            <li><a href="../sectors.html">Sectors we work in</a></li>
            <li><a href="../index.html#process">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Contact</h4>
          <address>
            Cooling Tower Treatment<br />
            The Lightbox G16<br />
            111 Power Road<br />
            Chiswick, London W4 5PY
          </address>
          <p style="margin-top:14px"><a href="tel:+442036336064"><strong>020 3633 6064</strong></a></p>
          <p style="margin-top:14px"><button class="link-arrow" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© <span data-year>2026</span> Cooling Tower Treatment. All rights reserved.</span>
        <span>Nationwide · Specialising in London &amp; the Home Counties<button class="cookie-settings" type="button" data-cookie-settings hidden>Cookie settings</button></span>
      </div>
    </div>
  </footer>

  <div class="mobile-bar">
    <a class="btn btn--line" href="tel:+442036336064">Call us</a>
    <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
  </div>

  <script src="../consent.js" defer></script>
  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
