<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Cooling Tower Dosing Failures: Early Warning Signs</title>
  <meta name="description" content="Cooling tower dosing systems fail quietly. The common causes, the warning signs to look for in your weekly checks and what to do when you spot one." />
  <link rel="canonical" href="https://coolingtowertreatment.co.uk/blog/cooling-tower-dosing-failures.html" />
  <meta property="og:site_name" content="Cooling Tower Treatment" />
  <meta property="og:title" content="Cooling Tower Dosing Failures: Early Warning Signs" />
  <meta property="og:description" content="Cooling tower dosing systems fail quietly. The common causes, the warning signs to look for in your weekly checks and what to do when you spot one." />
  <meta property="og:type" content="article" />
  <meta property="og:url" content="https://coolingtowertreatment.co.uk/blog/cooling-tower-dosing-failures.html" />
  <meta property="og:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="Cooling Tower Treatment: water treatment and Legionella control for cooling towers" />
  <meta property="og:locale" content="en_GB" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="Cooling Tower Dosing Failures: Early Warning Signs" />
  <meta name="twitter:description" content="Cooling tower dosing systems fail quietly. The common causes, the warning signs to look for in your weekly checks and what to do when you spot one." />
  <meta name="twitter:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta name="theme-color" content="#0b1a2a" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@100..125,500..800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "Dosing failures: spotting a struggling dosing system early",
  "description": "Cooling tower dosing systems fail quietly. The common causes, the warning signs to look for in your weekly checks and what to do when you spot one.",
  "datePublished": "2024-11-12",
  "dateModified": "2024-11-12",
  "author": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://coolingtowertreatment.co.uk/assets/og-image.png",
    "width": 1200,
    "height": 630
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://coolingtowertreatment.co.uk/blog/cooling-tower-dosing-failures.html"
  },
  "url": "https://coolingtowertreatment.co.uk/blog/cooling-tower-dosing-failures.html",
  "inLanguage": "en-GB",
  "wordCount": 997
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://coolingtowertreatment.co.uk/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog",
      "item": "https://coolingtowertreatment.co.uk/blog/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Dosing failures: spotting a struggling dosing system early",
      "item": "https://coolingtowertreatment.co.uk/blog/cooling-tower-dosing-failures.html"
    }
  ]
}
  </script>
</head>
<body data-page="blog" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
        <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../services.html" data-nav="services">Services</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../index.html#process" data-nav="process">How it works</a>
        <a href="../faqs.html" data-nav="faqs">FAQs</a>
        <a href="../blog/" data-nav="blog">Blog</a>
        <a href="../about.html" data-nav="about">About</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero blueprint on-dark">
      <div class="wrap">
        <div>
          <nav aria-label="Breadcrumb"><ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../blog/">Blog</a></li><li aria-current="page">Dosing failures: spotting a struggling dosing system early</li></ol></nav>
          <h1>Dosing failures: spotting a struggling dosing system early</h1>
          <p>Cooling tower dosing systems fail quietly. The common causes, the warning signs to look for in your weekly checks and what to do when you spot one.</p>
          <ul class="post-meta">
            <li><b>Published</b><time datetime="2024-11-12">12 November 2024</time></li>
            <li><b>Reading time</b>5 min</li>
            <li><b>By</b>Cooling Tower Treatment</li>
          </ul>
          <div class="hero__actions">
            <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower dosing problems">Get a quote</button>
            <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
          </div>
        </div>
        
      </div>
    </section>
    <div class="scale" aria-hidden="true"></div>

    <section class="section section--white">
      <div class="wrap article-layout">
        <article class="article">

          <p>Dosing systems rarely fail with a bang. There's no alarm bell, no cloud of smoke. A pump loses prime, a drum runs dry over a weekend, or a controller drifts out of calibration, and the tower carries on looking perfectly normal. Weeks later the dip slides start climbing, or a <em>Legionella</em> sample comes back positive, and everyone's wondering what happened.</p>
          <p>The good news is that most dosing problems leave clues long before they become a crisis. Here's what tends to go wrong, how to spot it during routine checks and what to do about it.</p>

          <h2>What the dosing system is actually doing</h2>
          <p>A typical cooling tower treatment set-up has a few parts working together:</p>
          <ul>
            <li><strong>Biocide dosing</strong> to keep bacteria, including <em>Legionella</em>, under control. Often two biocides are used, either alternated or one continuous and one shot-dosed.</li>
            <li><strong>Inhibitor dosing</strong> to stop scale and corrosion, usually dosed in proportion to the make-up water or controlled by a sensor.</li>
            <li><strong>Bleed control</strong>, normally a conductivity controller and a solenoid valve that dumps concentrated water so fresh water can come in.</li>
          </ul>
          <p>If any one of these stops working, the others can't fully make up for it. Our <a href="../chemical-dosing-biocide-control.html">chemical dosing and biocide control</a> page explains the kit in more detail.</p>

          <h2>The usual culprits</h2>
          <p>Most dosing problems come down to a fairly short list:</p>
          <ul>
            <li><strong>Empty or nearly empty drums.</strong> The simplest one, and still one of the most common. Particularly over holidays and long weekends.</li>
            <li><strong>Loss of prime or air locks.</strong> Diaphragm pumps can click away happily while delivering very little, especially after a drum change.</li>
            <li><strong>Blocked injection points or foot valves.</strong> Chemical deposits and debris build up over time and restrict flow.</li>
            <li><strong>Wrong drum on the wrong line.</strong> Easy to do when drums look alike. It can mean no biocide going in, or two incompatible products ending up in one line.</li>
            <li><strong>Controller faults or drifting probes.</strong> A dirty conductivity probe reads wrong, so the bleed stays shut or runs all the time.</li>
            <li><strong>Stuck bleed valves.</strong> A solenoid stuck shut lets the water concentrate. One stuck open wastes water and washes treatment out.</li>
            <li><strong>Power or timer issues.</strong> A tripped supply, or a timer that resets after a power cut, can stop shot dosing without anyone noticing.</li>
            <li><strong>Old or badly stored chemicals.</strong> Some products lose strength over time, or if they're stored too hot or too cold.</li>
          </ul>

          <h2>Warning signs in your weekly checks</h2>
          <p>You don't need a lab to catch most of these. Build a few simple checks into your routine:</p>
          <ol>
            <li><strong>Drum levels.</strong> Note the level on the record sheet each week. If a drum isn't going down, the pump probably isn't pumping. If it's going down much faster than usual, something else is wrong.</li>
            <li><strong>Pump operation.</strong> Look at the pump while it should be running. Is it stroking? Is chemical actually moving up the line?</li>
            <li><strong>Controller readout.</strong> Compare the conductivity on the display with previous readings. A sudden jump, or a reading that never moves, is worth questioning.</li>
            <li><strong>Bleed.</strong> Check the bleed valve opens when it should, and that water isn't running to drain constantly.</li>
            <li><strong>Dip slides and chemistry.</strong> Rising TVCs, low biocide or inhibitor residuals and creeping conductivity are often the first measurable sign that dosing has slipped. Our <a href="../cooling-tower-monitoring-sampling.html">monitoring and sampling</a> page covers what to check and how often.</li>
          </ol>
          <p>Write it all down. A single reading doesn't tell you much. A trend over several weeks tells you a lot.</p>

          <div class="callout">
            <span class="callout__k">A typical scenario</span>
            <p>Picture a site where the biocide drum level has barely moved for three weekly checks running, but the pump display looks fine. Nobody's thought much of it, because the tower looks clean. The fourth dip slide comes back noticeably higher. A closer look shows the foot valve is partly blocked and the pump has been delivering a fraction of what it should. Spotting that flat drum level on the record sheet a fortnight earlier would have avoided the high count altogether.</p>
          </div>

          <h2>What to do when you spot a problem</h2>
          <ul>
            <li><strong>Fix the obvious first.</strong> Swap an empty drum, re-prime the pump, reset a tripped supply. Only do this if you're trained and have the right PPE, and follow your COSHH assessment and the product's safety data sheet. Treatment chemicals can be hazardous.</li>
            <li><strong>Tell your treatment contractor.</strong> They'll want to know, and they may want to check residuals or add a shot dose to bring levels back up.</li>
            <li><strong>Step up monitoring for a while.</strong> An extra dip slide or chemistry check after a dosing fault shows whether the system has recovered.</li>
            <li><strong>Record it.</strong> What you found, what you did and when. A dosing fault that's spotted, fixed and written down is good evidence your system works. One that's found later with no record looks very different.</li>
          </ul>
          <p>If counts are already high, or a <em>Legionella</em> result has come back above your scheme's action level, follow your written scheme and see our guide to <a href="../blog/positive-legionella-result-cooling-tower.html">the first 48 hours after a positive result</a>.</p>

          <h2>Preventing it in the first place</h2>
          <p>A few habits make a big difference:</p>
          <ul>
            <li>Label every drum and every line clearly, so the right product goes on the right pump.</li>
            <li>Keep a spare drum of each product on site, stored as the safety data sheet says.</li>
            <li>Check drum levels before long weekends and holidays. Christmas is a few weeks away, so now's a good time.</li>
            <li>Have probes cleaned and calibrated, and pumps checked, on every service visit.</li>
            <li>Consider remote monitoring or alarms for low drum level, no flow and high conductivity, especially on critical systems.</li>
          </ul>
          <p>As the nights draw in, it's also worth making sure dosing kit and chemical lines are protected from frost. A frozen line is a dosing failure too, and it tends to happen on the coldest night of the year when nobody's around.</p>
          <p>Our <a href="../cooling-tower-water-treatment.html">water treatment service</a> includes routine checks and calibration of all of this. If you've got a dosing set-up that never seems quite right, or the tower's been idle and the kit needs a once-over (see <a href="../blog/cooling-tower-start-up-after-shutdown.html">restarting after a shutdown</a>), we're happy to take a look.</p>

          <div class="article-cta">
            <h2>Dosing system playing up?</h2>
            <p>Tell us what you're seeing. We'll check the kit, the chemistry and the records, and get the programme back on track.</p>
            <div class="hero__actions">
              <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower dosing problems">Get a quote</button>
              <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
            </div>
          </div>
        </article>
        <aside class="aside-box" aria-labelledby="aside-title">
          <h2 id="aside-title">Related services</h2>
          <ul>
            <li><a href="../chemical-dosing-biocide-control.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#dosing" /></svg>Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-water-treatment.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#programme" /></svg>Water treatment programmes</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#monitor" /></svg>Monitoring &amp; Legionella sampling</a></li>
          </ul>
          <div class="aside-phone">Questions about your own system? Call <a href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--dark" type="button" data-open-enquiry="Cooling tower dosing problems">Ask us a question</button>
          </div>
        </aside>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <h2 class="block-title">Related articles</h2>
        <ul class="posts">
          <li><a class="post-card" href="../blog/cooling-tower-heatwave-legionella-risk.html">
            <span class="post-card__meta"><b>Seasonal</b><time datetime="2026-08-18">18 August 2026</time></span>
            <h3>Heatwaves and cooling towers: why hot spells test your controls</h3>
            <p>Why hot weather puts cooling tower Legionella controls under pressure, what tends to go wrong in a heatwave and a practical checklist before the next one.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-bleed-conductivity-control.html">
            <span class="post-card__meta"><b>Chemistry</b><time datetime="2026-02-24">24 February 2026</time></span>
            <h3>Bleed-off and conductivity control: getting cycles of concentration right</h3>
            <p>What cycles of concentration mean, how bleed-off and conductivity control work, and what happens when the setpoint is too high or too low.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/data-centre-cooling-tower-water-treatment.html">
            <span class="post-card__meta"><b>Sectors</b><time datetime="2025-05-06">6 May 2025</time></span>
            <h3>Data centre cooling towers: water treatment without risking uptime</h3>
            <p>How data centres can stay on top of cooling tower water treatment, cleaning and Legionella control without putting uptime at risk.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
        </ul>
      </div>
    </section>

    <section class="cta-band blueprint on-dark">
      <div class="wrap">
        <div>
          <h2>Need a treatment contractor who explains things properly?</h2>
          <p>Tell us about your system and we'll come back with a clear, itemised quote. No hard sell, just a straight answer on what your site needs.</p>
        </div>
        <div class="hero__actions">
          <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower dosing problems">Get a quote</button>
          <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
            <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
          </a>
          <p class="footer-blurb">Water treatment and Legionella control for cooling towers and evaporative condensers. Working nationwide, specialising in London and the Home Counties.</p>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html">Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html">Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html">Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html">Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html">Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html">Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html">Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html">Shutdown, start-up &amp; commissioning</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../about.html">About us</a></li>
            <li><a href="../services.html">All services</a></li>
            <li><a href="../sectors.html">Sectors we work in</a></li>
            <li><a href="../index.html#process">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Contact</h4>
          <address>
            Cooling Tower Treatment<br />
            The Lightbox G16<br />
            111 Power Road<br />
            Chiswick, London W4 5PY
          </address>
          <p style="margin-top:14px"><a href="tel:+442036336064"><strong>020 3633 6064</strong></a></p>
          <p style="margin-top:14px"><button class="link-arrow" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© <span data-year>2026</span> Cooling Tower Treatment. All rights reserved.</span>
        <span>Nationwide · Specialising in London &amp; the Home Counties<button class="cookie-settings" type="button" data-cookie-settings hidden>Cookie settings</button></span>
      </div>
    </div>
  </footer>

  <div class="mobile-bar">
    <a class="btn btn--line" href="tel:+442036336064">Call us</a>
    <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
  </div>

  <script src="../consent.js" defer></script>
  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
