<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Restarting a Cooling Tower After a Shutdown | HSG274</title>
  <meta name="description" content="Restarting an idle cooling tower? Why stagnant water is a Legionella risk, what HSG274 Part 1 expects before restart and a practical start-up sequence." />
  <link rel="canonical" href="https://coolingtowertreatment.co.uk/blog/cooling-tower-start-up-after-shutdown.html" />
  <meta property="og:site_name" content="Cooling Tower Treatment" />
  <meta property="og:title" content="Restarting a Cooling Tower After a Shutdown | HSG274" />
  <meta property="og:description" content="Restarting an idle cooling tower? Why stagnant water is a Legionella risk, what HSG274 Part 1 expects before restart and a practical start-up sequence." />
  <meta property="og:type" content="article" />
  <meta property="og:url" content="https://coolingtowertreatment.co.uk/blog/cooling-tower-start-up-after-shutdown.html" />
  <meta property="og:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="Cooling Tower Treatment: water treatment and Legionella control for cooling towers" />
  <meta property="og:locale" content="en_GB" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="Restarting a Cooling Tower After a Shutdown | HSG274" />
  <meta name="twitter:description" content="Restarting an idle cooling tower? Why stagnant water is a Legionella risk, what HSG274 Part 1 expects before restart and a practical start-up sequence." />
  <meta name="twitter:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta name="theme-color" content="#0b1a2a" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@100..125,500..800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "Bringing a cooling tower back into service after a shutdown",
  "description": "Restarting an idle cooling tower? Why stagnant water is a Legionella risk, what HSG274 Part 1 expects before restart and a practical start-up sequence.",
  "datePublished": "2026-10-20",
  "dateModified": "2026-10-20",
  "author": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://coolingtowertreatment.co.uk/assets/og-image.png",
    "width": 1200,
    "height": 630
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://coolingtowertreatment.co.uk/blog/cooling-tower-start-up-after-shutdown.html"
  },
  "url": "https://coolingtowertreatment.co.uk/blog/cooling-tower-start-up-after-shutdown.html",
  "inLanguage": "en-GB",
  "wordCount": 1077
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://coolingtowertreatment.co.uk/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog",
      "item": "https://coolingtowertreatment.co.uk/blog/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Bringing a cooling tower back into service after a shutdown",
      "item": "https://coolingtowertreatment.co.uk/blog/cooling-tower-start-up-after-shutdown.html"
    }
  ]
}
  </script>
</head>
<body data-page="blog" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
        <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../services.html" data-nav="services">Services</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../index.html#process" data-nav="process">How it works</a>
        <a href="../faqs.html" data-nav="faqs">FAQs</a>
        <a href="../blog/" data-nav="blog">Blog</a>
        <a href="../about.html" data-nav="about">About</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero blueprint on-dark">
      <div class="wrap">
        <div>
          <nav aria-label="Breadcrumb"><ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../blog/">Blog</a></li><li aria-current="page">Bringing a cooling tower back into service after a shutdown</li></ol></nav>
          <h1>Bringing a cooling tower back into service after a shutdown</h1>
          <p>Restarting an idle cooling tower? Why stagnant water is a Legionella risk, what HSG274 Part 1 expects before restart and a practical start-up sequence.</p>
          <ul class="post-meta">
            <li><b>Published</b><time datetime="2026-10-20">20 October 2026</time></li>
            <li><b>Reading time</b>5 min</li>
            <li><b>By</b>Cooling Tower Treatment</li>
          </ul>
          <div class="hero__actions">
            <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower start-up after a shutdown">Get a quote</button>
            <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
          </div>
        </div>
        
      </div>
    </section>
    <div class="scale" aria-hidden="true"></div>

    <section class="section section--white">
      <div class="wrap article-layout">
        <article class="article">

          <p>Spring is when a lot of towers wake up. Comfort cooling that's been off all winter gets switched back on, seasonal process lines start running, and someone in facilities gets asked to "just turn the tower on" before the first warm week arrives.</p>
          <p>That last bit is where it can go wrong. A cooling tower that's been sitting idle is at one of the riskiest points in its year, and flicking the fans on without a plan can throw out exactly the aerosol you've spent all year trying to control. Here's why, and how to bring a tower back properly.</p>

          <h2>Why an idle tower is a risk</h2>
          <p>When a tower stops, so does everything that keeps it under control. No circulation means no fresh biocide reaching the water, and whatever was in there slowly breaks down or gets used up. Water sits still in the pond, pipework and dead legs. Sludge settles. Biofilm carries on growing quietly on the fill and in the corners.</p>
          <p>Then, on restart, the pumps stir all of that up and the fans blow it out as drift. ACOP L8 and HSG274 Part 1 both treat start-up after an idle period as something that needs managing, not something you do on autopilot. Your written scheme should say what happens while the system is idle and what has to be done before it runs again.</p>

          <h2>Short break or long shutdown?</h2>
          <p>The right approach depends on how long the tower has been off and how it was left. Broadly there are two situations:</p>
          <ul>
            <li><strong>Short idle periods with treatment maintained.</strong> If the system has been kept topped up with treatment going, and circulated regularly so the chemicals reach everywhere, it may only need checks before it goes back into full service: chemical levels, a dip slide, a look at the pond and the dosing kit.</li>
            <li><strong>Longer shutdowns, or idle periods with no treatment.</strong> HSG274 Part 1 expects a system that's been out of use for an extended period to be cleaned and disinfected before it goes back into service. If the tower was drained and left dry, it still needs cleaning and disinfecting before restart, because dry doesn't mean clean.</li>
          </ul>
          <p>Where exactly the line sits between the two should be set out in your risk assessment and written scheme, not decided on the day. If your scheme is vague on it, that's worth fixing before the next shutdown. Our <a href="../cooling-tower-shutdown-start-up-commissioning.html">shutdown and start-up</a> page covers how we help sites plan this.</p>

          <h2>A sensible start-up sequence</h2>
          <p>Every site's a bit different, but a typical restart after a longer shutdown looks something like this:</p>
          <ol>
            <li><strong>Check the records.</strong> When did the tower stop? Was it drained, or left wet? Was treatment kept going? When was the last clean and the last <em>Legionella</em> sample? The answers decide how much work is needed.</li>
            <li><strong>Inspect before anything turns.</strong> Look in the pond, check the fill, drift eliminators and distribution, and make sure nothing has moved in over winter. Birds and their droppings are a classic spring find.</li>
            <li><strong>Check the kit.</strong> Make sure dosing pumps are primed, chemical drums are in date and full, the conductivity controller is calibrated and the bleed valve works. A pump that's sat for months may not deliver what the display says.</li>
            <li><strong>Clean and disinfect where needed.</strong> Follow the sequence in HSG274 Part 1: disinfect, drain and clean, refill, disinfect again, then flush and bring the water back to normal treatment levels. Chemical levels and contact times come from your written scheme or the method statement for the work.</li>
            <li><strong>Re-establish treatment before full load.</strong> Get biocide and inhibitor levels where the programme wants them before the tower is running hard.</li>
            <li><strong>Monitor closely.</strong> Dip slides and chemistry checks soon after restart tell you whether the system has settled down. Many schemes also call for a <em>Legionella</em> sample after a restart, timed so the result means something.</li>
            <li><strong>Write it all down.</strong> Dates, what was found, what was done, chemical readings and results, all in the log book.</li>
          </ol>

          <div class="callout">
            <span class="callout__k">A typical scenario</span>
            <p>Imagine a building where the tower only runs from late spring to early autumn. Each October it's switched off and left full, and each spring the first warm day prompts someone to turn it straight back on. Nobody's being careless, it's just never been written down. The fix is simple: agree a proper end-of-season routine (drain and clean, or keep it circulating with treatment) and a start-up routine, with the clean and disinfection booked a couple of weeks before the cooling's needed.</p>
          </div>

          <h2>Better still: plan the shutdown properly</h2>
          <p>The easiest restart is one that was planned when the tower stopped. Before you switch off for a long period, decide which approach you're taking:</p>
          <ul>
            <li><strong>Keep it wet and treated.</strong> Water stays in, treatment stays on and the system is circulated regularly so biocide reaches the whole system. How often should come from your risk assessment.</li>
            <li><strong>Drain it down.</strong> Drain the system, clean it, and leave it dry with drains open so water can't collect. Then clean and disinfect again before restart.</li>
          </ul>
          <p>What you don't want is the halfway house: full of water, no circulation, no dosing, for months. That's the one that turns into a problem in spring.</p>

          <h2>Don't forget the standby units</h2>
          <p>Shutdowns aren't just seasonal. Standby towers, duty-assist cells and towers on sites with N+1 redundancy can sit idle for weeks while the duty unit does the work. A standby tower that's full of water but never runs is effectively a stagnant system. Your scheme should cover rotating duty and standby, or circulating the standby regularly, so it's ready to go and under control when it's called on.</p>
          <p>It's also worth checking whether a long shutdown changes anything with the council. A tower that's switched off but still connected is still notifiable. If it's being permanently taken out of use, that's a different matter, and we cover it in our post on <a href="../blog/notifying-local-authority-cooling-tower.html">notifying the local authority</a>.</p>

          <h2>The short version</h2>
          <p>Don't just flick the switch. Check how the tower was left, inspect it, get the dosing working, clean and disinfect if the scheme calls for it, and keep a close eye on <a href="../cooling-tower-monitoring-sampling.html">monitoring results</a> for the first few weeks. For more on what a proper clean involves, see <a href="../blog/how-often-should-a-cooling-tower-be-cleaned.html">how often a cooling tower should be cleaned</a>.</p>
          <p>If you'd like a hand planning your next restart, or writing a proper shutdown routine into your scheme, give us a ring. Booking it in a few weeks ahead makes everyone's life easier, including ours.</p>

          <div class="article-cta">
            <h2>Tower been sitting idle?</h2>
            <p>Tell us how it was left and when you need it running. We'll plan the inspection, clean and disinfection so it's back in service safely and on time.</p>
            <div class="hero__actions">
              <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower start-up after a shutdown">Get a quote</button>
              <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
            </div>
          </div>
        </article>
        <aside class="aside-box" aria-labelledby="aside-title">
          <h2 id="aside-title">Related services</h2>
          <ul>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#power" /></svg>Shutdown, start-up &amp; commissioning</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#clean" /></svg>Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#monitor" /></svg>Monitoring &amp; Legionella sampling</a></li>
          </ul>
          <div class="aside-phone">Questions about your own system? Call <a href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--dark" type="button" data-open-enquiry="Cooling tower start-up after a shutdown">Ask us a question</button>
          </div>
        </aside>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <h2 class="block-title">Related articles</h2>
        <ul class="posts">
          <li><a class="post-card" href="../blog/how-often-should-a-cooling-tower-be-cleaned.html">
            <span class="post-card__meta"><b>Cleaning</b><time datetime="2026-10-19">19 October 2026</time></span>
            <h3>How often should a cooling tower be cleaned and disinfected?</h3>
            <p>How often HSG274 Part 1 (2024) expects cooling towers to be cleaned, why it depends on fouling, how a proper clean works and the signs yours is overdue.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-heatwave-legionella-risk.html">
            <span class="post-card__meta"><b>Seasonal</b><time datetime="2026-10-28">28 October 2026</time></span>
            <h3>Heatwaves and cooling towers: why hot spells test your controls</h3>
            <p>Why hot weather puts cooling tower Legionella controls under pressure, what tends to go wrong in a heatwave and a practical checklist before the next one.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-bleed-conductivity-control.html">
            <span class="post-card__meta"><b>Chemistry</b><time datetime="2026-10-26">26 October 2026</time></span>
            <h3>Bleed-off and conductivity control: getting cycles of concentration right</h3>
            <p>What cycles of concentration mean, how bleed-off and conductivity control work, and what happens when the setpoint is too high or too low.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
        </ul>
      </div>
    </section>

    <section class="cta-band blueprint on-dark">
      <div class="wrap">
        <div>
          <h2>Need a treatment contractor who explains things properly?</h2>
          <p>Tell us about your system and we'll come back with a clear, itemised quote. No hard sell, just a straight answer on what your site needs.</p>
        </div>
        <div class="hero__actions">
          <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower start-up after a shutdown">Get a quote</button>
          <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
            <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
          </a>
          <p class="footer-blurb">Water treatment and Legionella control for cooling towers and evaporative condensers. Working nationwide, specialising in London and the Home Counties.</p>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html">Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html">Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html">Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html">Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html">Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html">Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html">Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html">Shutdown, start-up &amp; commissioning</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../about.html">About us</a></li>
            <li><a href="../services.html">All services</a></li>
            <li><a href="../sectors.html">Sectors we work in</a></li>
            <li><a href="../areas/">Areas we cover</a></li>
            <li><a href="../index.html#process">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Contact</h4>
          <address>
            Cooling Tower Treatment<br />
            The Lightbox G16<br />
            111 Power Road<br />
            Chiswick, London W4 5PY
          </address>
          <p style="margin-top:14px"><a href="tel:+442036336064"><strong>020 3633 6064</strong></a></p>
          <p style="margin-top:14px"><button class="link-arrow" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© <span data-year>2026</span> Cooling Tower Treatment. All rights reserved.</span>
        <span>Nationwide · Specialising in London &amp; the Home Counties<button class="cookie-settings" type="button" data-cookie-settings hidden>Cookie settings</button></span>
      </div>
    </div>
  </footer>

  <div class="mobile-bar">
    <a class="btn btn--line" href="tel:+442036336064">Call us</a>
    <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
  </div>

  <script src="../consent.js" defer></script>
  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
