<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Cooling Tower vs Evaporative Condenser: Legionella Control</title>
  <meta name="description" content="How cooling towers and evaporative condensers differ, why both carry a Legionella risk, and what changes for treatment, cleaning and monitoring." />
  <link rel="canonical" href="https://coolingtowertreatment.co.uk/blog/cooling-tower-vs-evaporative-condenser.html" />
  <meta property="og:site_name" content="Cooling Tower Treatment" />
  <meta property="og:title" content="Cooling Tower vs Evaporative Condenser: Legionella Control" />
  <meta property="og:description" content="How cooling towers and evaporative condensers differ, why both carry a Legionella risk, and what changes for treatment, cleaning and monitoring." />
  <meta property="og:type" content="article" />
  <meta property="og:url" content="https://coolingtowertreatment.co.uk/blog/cooling-tower-vs-evaporative-condenser.html" />
  <meta property="og:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="Cooling Tower Treatment: water treatment and Legionella control for cooling towers" />
  <meta property="og:locale" content="en_GB" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="Cooling Tower vs Evaporative Condenser: Legionella Control" />
  <meta name="twitter:description" content="How cooling towers and evaporative condensers differ, why both carry a Legionella risk, and what changes for treatment, cleaning and monitoring." />
  <meta name="twitter:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta name="theme-color" content="#0b1a2a" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@100..125,500..800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "Cooling tower or evaporative condenser? What it means for Legionella control",
  "description": "How cooling towers and evaporative condensers differ, why both carry a Legionella risk, and what changes for treatment, cleaning and monitoring.",
  "datePublished": "2025-11-11",
  "dateModified": "2026-10-20",
  "author": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://coolingtowertreatment.co.uk/assets/og-image.png",
    "width": 1200,
    "height": 630
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://coolingtowertreatment.co.uk/blog/cooling-tower-vs-evaporative-condenser.html"
  },
  "url": "https://coolingtowertreatment.co.uk/blog/cooling-tower-vs-evaporative-condenser.html",
  "inLanguage": "en-GB",
  "wordCount": 946
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://coolingtowertreatment.co.uk/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog",
      "item": "https://coolingtowertreatment.co.uk/blog/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Cooling tower or evaporative condenser? What it means for Legionella control",
      "item": "https://coolingtowertreatment.co.uk/blog/cooling-tower-vs-evaporative-condenser.html"
    }
  ]
}
  </script>
</head>
<body data-page="blog" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
        <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../services.html" data-nav="services">Services</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../index.html#process" data-nav="process">How it works</a>
        <a href="../faqs.html" data-nav="faqs">FAQs</a>
        <a href="../blog/" data-nav="blog">Blog</a>
        <a href="../about.html" data-nav="about">About</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero blueprint on-dark">
      <div class="wrap">
        <div>
          <nav aria-label="Breadcrumb"><ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../blog/">Blog</a></li><li aria-current="page">Cooling tower or evaporative condenser? What it means for Legionella control</li></ol></nav>
          <h1>Cooling tower or evaporative condenser? What it means for Legionella control</h1>
          <p>How cooling towers and evaporative condensers differ, why both carry a Legionella risk, and what changes for treatment, cleaning and monitoring.</p>
          <ul class="post-meta">
            <li><b>Published</b><time datetime="2025-11-11">11 November 2025</time></li>
            <li><b>Reading time</b>5 min</li>
            <li><b>By</b>Cooling Tower Treatment</li>
          </ul>
          <div class="hero__actions">
            <button class="btn btn--primary" type="button" data-open-enquiry="Evaporative condenser treatment">Get a quote</button>
            <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
          </div>
        </div>
        
      </div>
    </section>
    <div class="scale" aria-hidden="true"></div>

    <section class="section section--white">
      <div class="wrap article-layout">
        <article class="article">

          <p>"We haven't got a cooling tower, it's just the condenser for the cold store." We hear some version of this fairly often. And it's an understandable mix-up, because from the outside an evaporative condenser can look like a smallish cooling tower, and in day-to-day conversation the names get used loosely.</p>
          <p>The difference matters less than people hope, though. Both use evaporation to reject heat, both create spray, and both are covered by the same law and guidance on Legionella. Here's how they differ, and what that means for keeping them under control.</p>

          <h2>How a cooling tower works</h2>
          <p>A wet cooling tower cools water. Warm water comes back from whatever it's been cooling (usually a chiller's condenser or a process heat exchanger), is sprayed or distributed over fill inside the tower, and a fan pulls air through it. A small amount of the water evaporates, which takes heat with it, and the cooler water collects in the pond at the bottom before being pumped back round.</p>
          <p>The key point: the water in the tower circulates through pipework to equipment elsewhere on site. So the "system" isn't just the tower. It's the pond, the pumps, the pipework, the heat exchangers and any dead legs along the way.</p>

          <h2>How an evaporative condenser works</h2>
          <p>An evaporative condenser cuts out the middle step. Instead of cooling water and sending it off to a separate condenser, the refrigerant itself runs through a coil inside the unit. Water is sprayed over the outside of the coil, a fan pulls air across, some water evaporates, and the refrigerant inside condenses. The spray water drops into a sump and is pumped back up to the sprays.</p>
          <p>You'll often find evaporative condensers on industrial refrigeration, cold stores, food and drink sites and some larger air conditioning plant. Closed-circuit coolers work on a similar idea, with a process fluid in the coil instead of refrigerant.</p>

          <h2>What's the same</h2>
          <p>From a Legionella point of view, quite a lot:</p>
          <ul>
            <li><strong>Warm water and spray.</strong> Both have recirculating water at temperatures that can suit bacterial growth, and both throw out aerosol that people nearby could breathe in.</li>
            <li><strong>Same law and guidance.</strong> The Health and Safety at Work etc. Act 1974, COSHH, ACOP L8 and HSG274 Part 1 all apply. HSG274 Part 1 covers both types of system.</li>
            <li><strong>Same notification duty.</strong> The Notification of Cooling Towers and Evaporative Condensers Regulations 1992 cover both, as the name suggests. We explain how that works in <a href="../blog/notifying-local-authority-cooling-tower.html">do you need to notify the council?</a></li>
            <li><strong>Same building blocks.</strong> A risk assessment, a written scheme, a treatment programme, regular monitoring, cleaning and disinfection, and records.</li>
          </ul>

          <h2>What's different in practice</h2>
          <p>The differences are mostly about how the control measures work day to day:</p>
          <ul>
            <li><strong>Smaller water volume.</strong> Evaporative condensers often hold much less water than a cooling tower system. Chemistry can change quickly, so a dosing fault or a stuck bleed shows up faster, and dosing needs to be well matched to the system.</li>
            <li><strong>The coil is the heat transfer surface.</strong> Scale or biofilm on the coil goes straight to refrigeration performance and energy use. Good inhibitor control and bleed management pay for themselves.</li>
            <li><strong>Cleaning access.</strong> Getting to the coil, sprays and sump for a proper clean can be fiddlier than on an open tower, and some units need panels removed or specific access arrangements. That needs planning, especially on sites that can't lose refrigeration.</li>
            <li><strong>Cleaning frequency.</strong> HSG274 Part 1 (2024) links cleaning frequency to how quickly a system fouls, for towers and condensers alike, with typical intervals ranging from every three months in dirty environments to every 12 months for clean industrial plant. Your risk assessment should set the figure. Either way, it goes in the written scheme.</li>
            <li><strong>Different people looking after it.</strong> Evaporative condensers are often maintained by refrigeration engineers rather than the building services team. Make sure someone's clearly responsible for the water side, not just the refrigerant side.</li>
          </ul>

          <div class="callout">
            <span class="callout__k">A typical scenario</span>
            <p>Imagine a food distribution site with an evaporative condenser serving its cold rooms. The refrigeration contractor services the plant carefully, but water treatment has never been formally set up because everyone thought of it as "part of the fridge". There's no risk assessment covering it and it's never been notified. Getting it covered is simple: assess it, notify it, set up treatment and monitoring, and agree who does what between the refrigeration and water treatment contractors.</p>
          </div>

          <h2>And dry or adiabatic coolers?</h2>
          <p>A dry cooler with no water involved isn't a cooling tower or an evaporative condenser, so it's outside the notification regulations. Adiabatic and hybrid coolers sit in between. Some spray water onto pads or coils in hot weather, which can create aerosol in some designs. HSG274 Part 1 expects the Legionella risk from any unit that can produce spray to be assessed. If you're not sure where a unit sits, get competent advice rather than assuming.</p>

          <h2>How to tell what you've got</h2>
          <p>If you're not sure, a few quick questions usually settle it:</p>
          <ul>
            <li>Does water leave the unit and travel to equipment elsewhere on site? That's a cooling tower.</li>
            <li>Is there a coil inside with refrigerant or process fluid in it, and water sprayed over it? That's an evaporative condenser or closed-circuit cooler.</li>
            <li>Is there no water involved at all? That's a dry cooler.</li>
          </ul>
          <p>The nameplate and the manufacturer's literature will usually confirm it.</p>

          <h2>The bottom line</h2>
          <p>Whatever it's called, if it recirculates water and makes spray, it needs a <a href="../cooling-tower-legionella-risk-assessment.html">Legionella risk assessment</a>, a <a href="../cooling-tower-water-treatment.html">treatment programme</a>, monitoring and regular <a href="../cooling-tower-cleaning-disinfection.html">cleaning and disinfection</a>. We look after evaporative condensers as well as cooling towers, and we're happy to work alongside your refrigeration contractor. If you've got a unit you're not sure about, give us a ring.</p>

          <div class="article-cta">
            <h2>Got an evaporative condenser nobody's quite sure about?</h2>
            <p>Tell us what's on site. We'll help you work out what it is, what it needs and who should be looking after the water.</p>
            <div class="hero__actions">
              <button class="btn btn--primary" type="button" data-open-enquiry="Evaporative condenser treatment">Get a quote</button>
              <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
            </div>
          </div>
        </article>
        <aside class="aside-box" aria-labelledby="aside-title">
          <h2 id="aside-title">Related services</h2>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#programme" /></svg>Water treatment programmes</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#assessment" /></svg>Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#clean" /></svg>Cleaning &amp; disinfection</a></li>
          </ul>
          <div class="aside-phone">Questions about your own system? Call <a href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--dark" type="button" data-open-enquiry="Evaporative condenser treatment">Ask us a question</button>
          </div>
        </aside>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <h2 class="block-title">Related articles</h2>
        <ul class="posts">
          <li><a class="post-card" href="../blog/cooling-tower-handover-checklist.html">
            <span class="post-card__meta"><b>Compliance</b><time datetime="2026-05-13">13 May 2026</time></span>
            <h3>Taking over a site with cooling towers: a handover checklist</h3>
            <p>New FM contract, new lease or newly acquired site with cooling towers? A practical handover checklist covering records, roles, notification and the plant.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/data-centre-cooling-tower-water-treatment.html">
            <span class="post-card__meta"><b>Sectors</b><time datetime="2025-05-06">6 May 2025</time></span>
            <h3>Data centre cooling towers: water treatment without risking uptime</h3>
            <p>How data centres can stay on top of cooling tower water treatment, cleaning and Legionella control without putting uptime at risk.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-heatwave-legionella-risk.html">
            <span class="post-card__meta"><b>Seasonal</b><time datetime="2026-08-18">18 August 2026</time></span>
            <h3>Heatwaves and cooling towers: why hot spells test your controls</h3>
            <p>Why hot weather puts cooling tower Legionella controls under pressure, what tends to go wrong in a heatwave and a practical checklist before the next one.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
        </ul>
      </div>
    </section>

    <section class="cta-band blueprint on-dark">
      <div class="wrap">
        <div>
          <h2>Need a treatment contractor who explains things properly?</h2>
          <p>Tell us about your system and we'll come back with a clear, itemised quote. No hard sell, just a straight answer on what your site needs.</p>
        </div>
        <div class="hero__actions">
          <button class="btn btn--primary" type="button" data-open-enquiry="Evaporative condenser treatment">Get a quote</button>
          <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
            <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
          </a>
          <p class="footer-blurb">Water treatment and Legionella control for cooling towers and evaporative condensers. Working nationwide, specialising in London and the Home Counties.</p>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html">Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html">Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html">Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html">Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html">Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html">Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html">Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html">Shutdown, start-up &amp; commissioning</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../about.html">About us</a></li>
            <li><a href="../services.html">All services</a></li>
            <li><a href="../sectors.html">Sectors we work in</a></li>
            <li><a href="../index.html#process">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Contact</h4>
          <address>
            Cooling Tower Treatment<br />
            The Lightbox G16<br />
            111 Power Road<br />
            Chiswick, London W4 5PY
          </address>
          <p style="margin-top:14px"><a href="tel:+442036336064"><strong>020 3633 6064</strong></a></p>
          <p style="margin-top:14px"><button class="link-arrow" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© <span data-year>2026</span> Cooling Tower Treatment. All rights reserved.</span>
        <span>Nationwide · Specialising in London &amp; the Home Counties<button class="cookie-settings" type="button" data-cookie-settings hidden>Cookie settings</button></span>
      </div>
    </div>
  </footer>

  <div class="mobile-bar">
    <a class="btn btn--line" href="tel:+442036336064">Call us</a>
    <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
  </div>

  <script src="../consent.js" defer></script>
  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
