<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>How Often Should a Cooling Tower Be Cleaned? | HSG274</title>
  <meta name="description" content="How often HSG274 Part 1 (2024) expects cooling towers to be cleaned, why it depends on fouling, how a proper clean works and the signs yours is overdue." />
  <link rel="canonical" href="https://coolingtowertreatment.co.uk/blog/how-often-should-a-cooling-tower-be-cleaned.html" />
  <meta property="og:site_name" content="Cooling Tower Treatment" />
  <meta property="og:title" content="How Often Should a Cooling Tower Be Cleaned? | HSG274" />
  <meta property="og:description" content="How often HSG274 Part 1 (2024) expects cooling towers to be cleaned, why it depends on fouling, how a proper clean works and the signs yours is overdue." />
  <meta property="og:type" content="article" />
  <meta property="og:url" content="https://coolingtowertreatment.co.uk/blog/how-often-should-a-cooling-tower-be-cleaned.html" />
  <meta property="og:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="Cooling Tower Treatment: water treatment and Legionella control for cooling towers" />
  <meta property="og:locale" content="en_GB" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="How Often Should a Cooling Tower Be Cleaned? | HSG274" />
  <meta name="twitter:description" content="How often HSG274 Part 1 (2024) expects cooling towers to be cleaned, why it depends on fouling, how a proper clean works and the signs yours is overdue." />
  <meta name="twitter:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta name="theme-color" content="#0b1a2a" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@100..125,500..800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "How often should a cooling tower be cleaned and disinfected?",
  "description": "How often HSG274 Part 1 (2024) expects cooling towers to be cleaned, why it depends on fouling, how a proper clean works and the signs yours is overdue.",
  "datePublished": "2026-10-19",
  "dateModified": "2026-10-19",
  "author": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://coolingtowertreatment.co.uk/assets/og-image.png",
    "width": 1200,
    "height": 630
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://coolingtowertreatment.co.uk/blog/how-often-should-a-cooling-tower-be-cleaned.html"
  },
  "url": "https://coolingtowertreatment.co.uk/blog/how-often-should-a-cooling-tower-be-cleaned.html",
  "inLanguage": "en-GB",
  "wordCount": 1105
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://coolingtowertreatment.co.uk/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog",
      "item": "https://coolingtowertreatment.co.uk/blog/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "How often should a cooling tower be cleaned and disinfected?",
      "item": "https://coolingtowertreatment.co.uk/blog/how-often-should-a-cooling-tower-be-cleaned.html"
    }
  ]
}
  </script>
</head>
<body data-page="blog" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
        <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../services.html" data-nav="services">Services</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../index.html#process" data-nav="process">How it works</a>
        <a href="../faqs.html" data-nav="faqs">FAQs</a>
        <a href="../blog/" data-nav="blog">Blog</a>
        <a href="../about.html" data-nav="about">About</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero blueprint on-dark">
      <div class="wrap">
        <div>
          <nav aria-label="Breadcrumb"><ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../blog/">Blog</a></li><li aria-current="page">How often should a cooling tower be cleaned and disinfected?</li></ol></nav>
          <h1>How often should a cooling tower be cleaned and disinfected?</h1>
          <p>How often HSG274 Part 1 (2024) expects cooling towers to be cleaned, why it depends on fouling, how a proper clean works and the signs yours is overdue.</p>
          <ul class="post-meta">
            <li><b>Published</b><time datetime="2026-10-19">19 October 2026</time></li>
            <li><b>Reading time</b>6 min</li>
            <li><b>By</b>Cooling Tower Treatment</li>
          </ul>
          <div class="hero__actions">
            <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower cleaning and disinfection">Get a quote</button>
            <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
          </div>
        </div>
        
      </div>
    </section>
    <div class="scale" aria-hidden="true"></div>

    <section class="section section--white">
      <div class="wrap article-layout">
        <article class="article">

          <p>It's one of the first questions we get asked when we take on a new site, usually followed by "and when was ours last done?" The short answer is <strong>as often as your tower fouls</strong>, which for a typical office comfort-cooling tower means at least twice a year. The longer answer is that some towers need it more often, and a clean done badly can do more harm than good.</p>
          <p>Late autumn is a good time to think about it. The leaves are coming down, the summer's heat load is behind you, and plenty of towers are sitting on six months' worth of whatever the air has thrown at them. Here's what the guidance says, what a proper clean involves and how to tell if yours is overdue.</p>

          <h2>What the guidance actually says</h2>
          <p>The technical guidance for evaporative cooling is HSG274 Part 1, which sits alongside the Approved Code of Practice, ACOP L8. HSG274 Part 1 was updated in 2024. Rather than one fixed interval, it says a system should be cleaned whenever it's known or suspected to be fouled, with the frequency worked out from inspections, your water treatment history and the environment the tower sits in. As a typical guide, not a rule, it gives:</p>
          <ul>
            <li><strong>At least every three months</strong> for a tower in a dirty environment, such as one prone to process or airborne contamination</li>
            <li><strong>At least twice a year</strong> for an air conditioning comfort cooling system</li>
            <li><strong>At least every 12 months</strong> for a "clean" industrial application</li>
          </ul>
          <p>It also says to inspect, disinfect and, if needed, clean before a system is first commissioned, after a shutdown of a month or longer, and after any physical alteration. Plenty of sites still clean six-monthly as a precaution, and that's a sensible default. You can read the guidance yourself in <a href="https://www.hse.gov.uk/pubns/books/hsg274.htm" rel="noopener">HSG274 Part 1 on the HSE website</a>.</p>
          <p>Your own frequency should come from your <a href="../cooling-tower-legionella-risk-assessment.html">Legionella risk assessment</a> and be written into your written scheme. If the assessment says your tower needs cleaning every four months, that's what you're expected to do, and an inspector will check your records against it.</p>
          <p>Evaporative condensers follow the same logic. They're often smaller and more enclosed than open towers, but they still collect sludge and biofilm.</p>

          <h2>Why chemistry alone isn't enough</h2>
          <p>A good treatment programme does a lot of heavy lifting. Inhibitors keep scale in solution, dispersants stop dirt settling, and biocides keep the bacterial count down. But no chemical programme removes what has already settled out.</p>
          <p>Cooling towers are very good air scrubbers. They pull in dust, pollen, insects and leaves, which end up as sludge in the pond and deposits on the fill. Biofilm builds up in the corners where water moves slowly. All of it soaks up biocide and gives bacteria, including <em>Legionella</em>, somewhere to hide. Physical cleaning is the only way to get it out.</p>

          <h2>What a proper clean and disinfection involves</h2>
          <p>HSG274 Part 1 describes a sequence, and the order matters:</p>
          <ol>
            <li><strong>Pre-clean disinfection.</strong> Before anyone opens the tower up, the water is disinfected, usually by chlorinating the system and holding a set level for a set contact time. This cuts the bacterial load so the cleaning itself doesn't spray contaminated water around.</li>
            <li><strong>Drain down and physical clean.</strong> The pond and sump are emptied and cleaned out. Strainers, distribution troughs or spray nozzles, fill and drift eliminators are cleaned, and debris is removed rather than washed into the drain.</li>
            <li><strong>Inspection.</strong> While it's open, check the fill, eliminators, casing and fan. Damaged eliminators let more drift escape.</li>
            <li><strong>Post-clean disinfection.</strong> The system is refilled and disinfected again, then flushed and brought back to normal treatment levels before going back into routine service.</li>
            <li><strong>Records.</strong> What was done, chemical levels and contact times, and what was found all go in the log book.</li>
          </ol>
          <p>A quick hose-down of the pond doesn't count, and neither does skipping the pre-clean disinfection to save a few hours.</p>

          <h2>When six-monthly isn't enough</h2>
          <p>Plenty of towers need cleaning more often than that. Your risk assessment should consider things like:</p>
          <ul>
            <li><strong>Dirty surroundings.</strong> Nearby construction, demolition, busy roads, trees or industrial processes all increase the amount of debris the tower pulls in.</li>
            <li><strong>Process contamination.</strong> Food, oil or other process leaks into the cooling water feed bacteria and foul the system fast.</li>
            <li><strong>Monitoring trends.</strong> If dip slide counts keep creeping up between cleans, or biocide demand keeps rising, the system's telling you something.</li>
            <li><strong>History.</strong> A system that's had positive <em>Legionella</em> results before deserves closer attention.</li>
            <li><strong>Who's nearby.</strong> Towers close to hospitals, care homes, air intakes or busy public areas carry a higher consequence if things go wrong.</li>
          </ul>

          <h2>Signs your tower is overdue</h2>
          <p>You don't need to be a water treatment engineer to spot most of these during a walk-round:</p>
          <ul>
            <li>Visible sludge or debris in the pond</li>
            <li>Slime or algae on the fill, eliminators or the inside of the casing</li>
            <li>White or brown scale on wetted surfaces</li>
            <li>Dip slide results drifting upwards over several weeks</li>
            <li>Biocide or inhibitor reserves dropping faster than usual</li>
            <li>A cleaning certificate in the log book that's older than the interval in your written scheme</li>
          </ul>
          <p>A few of these together usually means a clean is due now, not at the next scheduled date.</p>

          <div class="callout">
            <span class="callout__k">A typical scenario</span>
            <p>Imagine an office building with a rooftop tower that's cleaned every spring and autumn like clockwork. Then a large construction project starts across the road. Within weeks the pond is visibly dirtier and dip slide counts are climbing. The right move is to review the risk assessment, bring the next clean forward and increase the cleaning frequency for as long as the dust keeps coming.</p>
          </div>

          <h2>Planning a clean on a site that can't switch off</h2>
          <p>Cleans most often slip because the cooling can't easily be turned off. It's solvable, though:</p>
          <ul>
            <li>Multi-cell towers can often be cleaned one cell at a time with the others carrying the load.</li>
            <li>Sites with N+1 redundancy can take one tower out while the standby runs.</li>
            <li>Spring and autumn cleans can be timed for lower heat loads, when there's more spare capacity.</li>
          </ul>
          <p>It just needs planning early, rather than squeezing it in when the certificate's already out of date. Our <a href="../cooling-tower-cleaning-disinfection.html">cleaning and disinfection</a> page explains how we approach this, and if a tower has been sitting idle, take a look at our notes on <a href="../cooling-tower-shutdown-start-up-commissioning.html">shutdown and start-up</a> too.</p>

          <h2>The bottom line</h2>
          <p>For most comfort-cooling towers, twice a year is the floor. Your risk assessment and inspections set the real frequency, your <a href="../cooling-tower-monitoring-sampling.html">monitoring results</a> tell you whether it's working, and your records prove it was done. If you can't remember when your tower was last cleaned, that's the moment to get someone to take a look.</p>

          <div class="article-cta">
            <h2>Want us to take a look at your system?</h2>
            <p>Tell us a bit about your cooling towers or evaporative condensers and we'll come back with honest advice and a clear quote.</p>
            <div class="hero__actions">
              <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower cleaning and disinfection">Get a quote</button>
              <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
            </div>
          </div>
        </article>
        <aside class="aside-box" aria-labelledby="aside-title">
          <h2 id="aside-title">Related services</h2>
          <ul>
            <li><a href="../cooling-tower-cleaning-disinfection.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#clean" /></svg>Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#monitor" /></svg>Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#power" /></svg>Shutdown, start-up &amp; commissioning</a></li>
          </ul>
          <div class="aside-phone">Questions about your own system? Call <a href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--dark" type="button" data-open-enquiry="Cooling tower cleaning and disinfection">Ask us a question</button>
          </div>
        </aside>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <h2 class="block-title">Related articles</h2>
        <ul class="posts">
          <li><a class="post-card" href="../blog/cooling-tower-start-up-after-shutdown.html">
            <span class="post-card__meta"><b>Start-up</b><time datetime="2026-10-20">20 October 2026</time></span>
            <h3>Bringing a cooling tower back into service after a shutdown</h3>
            <p>Restarting an idle cooling tower? Why stagnant water is a Legionella risk, what HSG274 Part 1 expects before restart and a practical start-up sequence.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-heatwave-legionella-risk.html">
            <span class="post-card__meta"><b>Seasonal</b><time datetime="2026-10-28">28 October 2026</time></span>
            <h3>Heatwaves and cooling towers: why hot spells test your controls</h3>
            <p>Why hot weather puts cooling tower Legionella controls under pressure, what tends to go wrong in a heatwave and a practical checklist before the next one.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-bleed-conductivity-control.html">
            <span class="post-card__meta"><b>Chemistry</b><time datetime="2026-10-26">26 October 2026</time></span>
            <h3>Bleed-off and conductivity control: getting cycles of concentration right</h3>
            <p>What cycles of concentration mean, how bleed-off and conductivity control work, and what happens when the setpoint is too high or too low.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
        </ul>
      </div>
    </section>

    <section class="cta-band blueprint on-dark">
      <div class="wrap">
        <div>
          <h2>Need a treatment contractor who explains things properly?</h2>
          <p>Tell us about your system and we'll come back with a clear, itemised quote. No hard sell, just a straight answer on what your site needs.</p>
        </div>
        <div class="hero__actions">
          <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower cleaning and disinfection">Get a quote</button>
          <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
            <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
          </a>
          <p class="footer-blurb">Water treatment and Legionella control for cooling towers and evaporative condensers. Working nationwide, specialising in London and the Home Counties.</p>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html">Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html">Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html">Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html">Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html">Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html">Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html">Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html">Shutdown, start-up &amp; commissioning</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../about.html">About us</a></li>
            <li><a href="../services.html">All services</a></li>
            <li><a href="../sectors.html">Sectors we work in</a></li>
            <li><a href="../areas/">Areas we cover</a></li>
            <li><a href="../index.html#process">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Contact</h4>
          <address>
            Cooling Tower Treatment<br />
            The Lightbox G16<br />
            111 Power Road<br />
            Chiswick, London W4 5PY
          </address>
          <p style="margin-top:14px"><a href="tel:+442036336064"><strong>020 3633 6064</strong></a></p>
          <p style="margin-top:14px"><button class="link-arrow" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© <span data-year>2026</span> Cooling Tower Treatment. All rights reserved.</span>
        <span>Nationwide · Specialising in London &amp; the Home Counties<button class="cookie-settings" type="button" data-cookie-settings hidden>Cookie settings</button></span>
      </div>
    </div>
  </footer>

  <div class="mobile-bar">
    <a class="btn btn--line" href="tel:+442036336064">Call us</a>
    <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
  </div>

  <script src="../consent.js" defer></script>
  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
