<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Cooling Tower Notification: Telling Your Local Authority</title>
  <meta name="description" content="The Notification of Cooling Towers and Evaporative Condensers Regulations 1992 explained: who notifies, what to send and when to update it." />
  <link rel="canonical" href="https://coolingtowertreatment.co.uk/blog/notifying-local-authority-cooling-tower.html" />
  <meta property="og:site_name" content="Cooling Tower Treatment" />
  <meta property="og:title" content="Cooling Tower Notification: Telling Your Local Authority" />
  <meta property="og:description" content="The Notification of Cooling Towers and Evaporative Condensers Regulations 1992 explained: who notifies, what to send and when to update it." />
  <meta property="og:type" content="article" />
  <meta property="og:url" content="https://coolingtowertreatment.co.uk/blog/notifying-local-authority-cooling-tower.html" />
  <meta property="og:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="Cooling Tower Treatment: water treatment and Legionella control for cooling towers" />
  <meta property="og:locale" content="en_GB" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="Cooling Tower Notification: Telling Your Local Authority" />
  <meta name="twitter:description" content="The Notification of Cooling Towers and Evaporative Condensers Regulations 1992 explained: who notifies, what to send and when to update it." />
  <meta name="twitter:image" content="https://coolingtowertreatment.co.uk/assets/og-image.png" />
  <meta name="theme-color" content="#0b1a2a" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@100..125,500..800&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "Do you need to notify the council about your cooling tower?",
  "description": "The Notification of Cooling Towers and Evaporative Condensers Regulations 1992 explained: who notifies, what to send and when to update it.",
  "datePublished": "2024-02-20",
  "dateModified": "2024-02-20",
  "author": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "Cooling Tower Treatment",
    "url": "https://coolingtowertreatment.co.uk/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://coolingtowertreatment.co.uk/assets/logo.png",
      "width": 512,
      "height": 512
    }
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://coolingtowertreatment.co.uk/assets/og-image.png",
    "width": 1200,
    "height": 630
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://coolingtowertreatment.co.uk/blog/notifying-local-authority-cooling-tower.html"
  },
  "url": "https://coolingtowertreatment.co.uk/blog/notifying-local-authority-cooling-tower.html",
  "inLanguage": "en-GB",
  "wordCount": 924
}
  </script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://coolingtowertreatment.co.uk/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog",
      "item": "https://coolingtowertreatment.co.uk/blog/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Do you need to notify the council about your cooling tower?",
      "item": "https://coolingtowertreatment.co.uk/blog/notifying-local-authority-cooling-tower.html"
    }
  ]
}
  </script>
</head>
<body data-page="blog" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
        <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../services.html" data-nav="services">Services</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../index.html#process" data-nav="process">How it works</a>
        <a href="../faqs.html" data-nav="faqs">FAQs</a>
        <a href="../blog/" data-nav="blog">Blog</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--primary" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero blueprint on-dark">
      <div class="wrap">
        <div>
          <nav aria-label="Breadcrumb"><ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../blog/">Blog</a></li><li aria-current="page">Do you need to notify the council about your cooling tower?</li></ol></nav>
          <h1>Do you need to notify the council about your cooling tower?</h1>
          <p>The Notification of Cooling Towers and Evaporative Condensers Regulations 1992 explained: who notifies, what to send and when to update it.</p>
          <ul class="post-meta">
            <li><b>Published</b><time datetime="2024-02-20">20 February 2024</time></li>
            <li><b>Reading time</b>5 min</li>
            <li><b>By</b>Cooling Tower Treatment</li>
          </ul>
          <div class="hero__actions">
            <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower notification and compliance records">Get a quote</button>
            <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
          </div>
        </div>
        
      </div>
    </section>
    <div class="scale" aria-hidden="true"></div>

    <section class="section section--white">
      <div class="wrap article-layout">
        <article class="article">

          <p>Here's a compliance task that's easy to miss because it only comes up once in a blue moon. If you have a wet cooling tower or an evaporative condenser on your premises, the law says your local authority needs to know about it. In writing.</p>
          <p>It's a short form, it doesn't cost you much time, and it matters more than people think. We often find it's missing when we audit a site's records, usually because the tower was notified years ago by someone who's long since left, or never notified at all. Here's what you need to know.</p>

          <h2>The regulations in a nutshell</h2>
          <p>The rule comes from the <strong>Notification of Cooling Towers and Evaporative Condensers Regulations 1992</strong>. They apply to non-domestic premises and say that the person in control of the premises must notify the local authority, in writing, of any cooling towers and evaporative condensers on site.</p>
          <p>You notify the local authority for the area where the premises are, even if your site is one where the Health and Safety Executive, rather than the council, is the enforcing authority for health and safety. Most councils have a standard form on their website, often in the environmental health section.</p>
          <p>There's a narrow exception for a device that contains no water exposed to air and whose water and electricity supplies aren't connected. In plain terms, a tower that's been properly decommissioned and disconnected. If it's connected and could be run, it counts.</p>

          <h2>Why the council wants to know</h2>
          <p>This isn't paperwork for its own sake. When there's an outbreak of Legionnaires' disease, one of the first things investigators do is look for wet cooling systems in the area, because towers can spread contaminated drift over a surprising distance. The register built from these notifications lets environmental health officers find every tower nearby quickly, check records and take samples.</p>
          <p>If your tower isn't on that list, it can't be ruled in or out quickly, and the first contact you get from the council might be during an investigation. Not a great time to discover the paperwork was never sent.</p>

          <h2>What you'll usually need to provide</h2>
          <p>Forms vary a little between councils, but expect to give:</p>
          <ul>
            <li>The address of the premises where the devices are</li>
            <li>The name and contact details of the person in control of the premises</li>
            <li>How many cooling towers and evaporative condensers there are</li>
            <li>Where they are on the site, for example rooftop, plant compound or which building</li>
          </ul>
          <p>It's a good idea to keep a copy of what you sent, along with any acknowledgement, in your <a href="../cooling-tower-log-books-compliance.html">log book</a>. That way anyone picking up the site later can see it was done.</p>

          <h2>When you need to notify again</h2>
          <p>Notification isn't a one-off forever. You'll need to update the local authority when:</p>
          <ul>
            <li><strong>A new tower or condenser is installed.</strong> Notify before it's in use. This is easy to forget on a project where the M&amp;E contractor hands over and moves on.</li>
            <li><strong>A unit is permanently taken out of use.</strong> Tell the council when a notified device stops being a notifiable device, so the register stays accurate.</li>
            <li><strong>The details change.</strong> For example, a change in who controls the premises, or a change in the number of units.</li>
          </ul>
          <p>A unit that's switched off for winter but still connected is still a notifiable device. Seasonal shutdowns don't change your notification, though they do bring their own risks, which we cover in our <a href="../cooling-tower-shutdown-start-up-commissioning.html">shutdown and start-up</a> service.</p>

          <div class="callout">
            <span class="callout__k">A typical scenario</span>
            <p>Picture a business that takes a lease on a building with two rooftop towers. The previous occupier notified them a decade ago, under their own name. The new occupier now controls the premises, so the council's record is out of date. A short updated notification puts that right and gives the council the correct contact if anything happens in the area.</p>
          </div>

          <h2>What notification doesn't do</h2>
          <p>It's worth being clear on this, because we sometimes hear "we're registered with the council, so we're fine." Notifying the local authority:</p>
          <ul>
            <li>isn't an approval or a licence,</li>
            <li>doesn't mean anyone has inspected your system, and</li>
            <li>doesn't replace any of your other duties.</li>
          </ul>
          <p>You still need a suitable and sufficient <a href="../cooling-tower-legionella-risk-assessment.html">Legionella risk assessment</a> and a written scheme under ACOP L8, a treatment programme, monitoring and cleaning in line with HSG274 Part 1, and records to prove it. Notification just makes sure the authorities know your system exists.</p>

          <h2>What about dry coolers and adiabatic units?</h2>
          <p>Dry air coolers that don't use water aren't cooling towers, so they're outside the scope of the regulations. Hybrid and adiabatic coolers are where it gets less clear-cut, because some designs spray or wet surfaces in ways that can create aerosol. If you're not sure whether a unit on your site counts, ask your local authority or get competent advice. Whatever the answer on notification, HSG274 Part 1 still expects the Legionella risk from any unit that creates spray to be assessed.</p>

          <h2>A quick checklist</h2>
          <ol>
            <li>List every cooling tower and evaporative condenser on site, including standby and seasonal units.</li>
            <li>Check your records for a copy of the notification to the local authority.</li>
            <li>If you can't find one, or the details are out of date, contact the council and submit a fresh notification.</li>
            <li>File the copy and any acknowledgement in your log book.</li>
            <li>Add "notify the council" to your project checklist for any new installation or decommissioning.</li>
          </ol>
          <p>If you'd like us to check your records while we're looking at the rest of your compliance, we're happy to. It's one of the first things we look for when we take on a site.</p>

          <div class="article-cta">
            <h2>Want us to check your compliance records?</h2>
            <p>We'll look through your log book, notification, risk assessment and written scheme and tell you plainly what's missing.</p>
            <div class="hero__actions">
              <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower notification and compliance records">Get a quote</button>
              <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
            </div>
          </div>
        </article>
        <aside class="aside-box" aria-labelledby="aside-title">
          <h2 id="aside-title">Related services</h2>
          <ul>
            <li><a href="../cooling-tower-log-books-compliance.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#logbook" /></svg>Log books &amp; compliance records</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#assessment" /></svg>Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#power" /></svg>Shutdown, start-up &amp; commissioning</a></li>
          </ul>
          <div class="aside-phone">Questions about your own system? Call <a href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--dark" type="button" data-open-enquiry="Cooling tower notification and compliance records">Ask us a question</button>
          </div>
        </aside>
      </div>
    </section>

    <section class="section">
      <div class="wrap">
        <h2 class="block-title">Related articles</h2>
        <ul class="posts">
          <li><a class="post-card" href="../blog/cooling-tower-log-book.html">
            <span class="post-card__meta"><b>Records</b><time datetime="2025-02-18">18 February 2025</time></span>
            <h3>What should be in a cooling tower log book?</h3>
            <p>What a cooling tower log book should contain under ACOP L8 and HSG274 Part 1, how long to keep records and the gaps inspectors tend to find.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/dip-slides-tvc-cooling-tower.html">
            <span class="post-card__meta"><b>Monitoring</b><time datetime="2025-08-19">19 August 2025</time></span>
            <h3>Dip slides and TVCs explained: reading your weekly checks</h3>
            <p>How cooling tower dip slides work, how to take and read one properly, what TVC results mean against HSG274 Part 1 action levels and common mistakes.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
          <li><a class="post-card" href="../blog/cooling-tower-start-up-after-shutdown.html">
            <span class="post-card__meta"><b>Start-up</b><time datetime="2024-05-08">8 May 2024</time></span>
            <h3>Bringing a cooling tower back into service after a shutdown</h3>
            <p>Restarting an idle cooling tower? Why stagnant water is a Legionella risk, what HSG274 Part 1 expects before restart and a practical start-up sequence.</p>
            <span class="link-arrow">Read article</span>
          </a></li>
        </ul>
      </div>
    </section>

    <section class="cta-band blueprint on-dark">
      <div class="wrap">
        <div>
          <h2>Need a treatment contractor who explains things properly?</h2>
          <p>Tell us about your system and we'll come back with a clear, itemised quote. No hard sell, just a straight answer on what your site needs.</p>
        </div>
        <div class="hero__actions">
          <button class="btn btn--primary" type="button" data-open-enquiry="Cooling tower notification and compliance records">Get a quote</button>
          <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="Cooling Tower Treatment home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 40 44"><path class="logo__body" fill-rule="evenodd" d="M8 3h24c-4.5 9.5-4.5 17.5 2 28H6c6.5-10.5 6.5-18.5 2-28ZM18.4 27.5V18.6H14L20 10.8l6 7.8h-4.4v8.9Z" /><path class="logo__base" d="M3 36c2.8 0 2.8-2 5.7-2s2.8 2 5.7 2 2.8-2 5.6-2 2.9 2 5.7 2 2.8-2 5.7-2 2.8 2 5.6 2M3 41.2h34" /></svg></span>
            <span class="logo__text"><span class="logo__name">Cooling Tower</span><span class="logo__sub">Treatment</span></span>
          </a>
          <p class="footer-blurb">Water treatment and Legionella control for cooling towers and evaporative condensers. Working nationwide, specialising in London and the Home Counties.</p>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../cooling-tower-water-treatment.html">Water treatment programmes</a></li>
            <li><a href="../chemical-dosing-biocide-control.html">Chemical dosing &amp; biocide control</a></li>
            <li><a href="../cooling-tower-monitoring-sampling.html">Monitoring &amp; Legionella sampling</a></li>
            <li><a href="../cooling-tower-cleaning-disinfection.html">Cleaning &amp; disinfection</a></li>
            <li><a href="../cooling-tower-legionella-risk-assessment.html">Risk assessments &amp; written schemes</a></li>
            <li><a href="../cooling-tower-log-books-compliance.html">Log books &amp; compliance records</a></li>
            <li><a href="../positive-legionella-result-response.html">Positive result response</a></li>
            <li><a href="../cooling-tower-shutdown-start-up-commissioning.html">Shutdown, start-up &amp; commissioning</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../services.html">All services</a></li>
            <li><a href="../sectors.html">Sectors we work in</a></li>
            <li><a href="../index.html#process">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Contact</h4>
          <address>
            Cooling Tower Treatment<br />
            The Lightbox G16<br />
            111 Power Road<br />
            Chiswick, London W4 5PY
          </address>
          <p style="margin-top:14px"><a href="tel:+442036336064"><strong>020 3633 6064</strong></a></p>
          <p style="margin-top:14px"><button class="link-arrow" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <span>© <span data-year>2026</span> Cooling Tower Treatment. All rights reserved.</span>
        <span>Nationwide · Specialising in London &amp; the Home Counties</span>
      </div>
    </div>
  </footer>

  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
